# KOMPENDIUM Q&A
### PLC Programmer / Commissioner / Automatyk
### Siemens TIA Portal · Safety PLC · ET200 · Napędy SINAMICS · Robot ABB · SICAR
### Pytania + odpowiedzi zweryfikowane pod kątem rozmów kwalifikacyjnych.
### Źródła: Siemens App. Example 21064024 (E-Stop SIL3 V7.0.1), Wiring Examples 39198632, SIMATIC Safety Integrated, ControlByte Transkrypcje.

---

## PLAN NAUKI — JAK UŻYWAĆ TEGO DOKUMENTU

> **115 pytań / 19 sekcji.** 


---

### TECHNIKA SZYBKIEJ NAUKI (Feynman Loop)

1. **Przeczytaj pytanie** — zakryj odpowiedź
2. **Powiedz własnym słowami** (głośno lub pisząc)
3. **Odkryj odpowiedź** — sprawdź co przegapiłeś
4. **Zapamiętaj 1–2 kluczowe słowa** z odpowiedzi (np. *"passivation = substitute value"*)

Dziennie: **5–8 pytań z Fazy 1 lub 2** zamiast czytania całego dokumentu.

---

## 1. PODSTAWY PLC I AUTOMATYKI

### 1.1. Co to jest PLC i czym różni się od zwykłego komputera?  🔴
PLC (Programmable Logic Controller) to przemysłowy komputer czasu rzeczywistego do sterowania maszynami. Kluczowe różnice:
• Deterministyczny scan cycle — program wykonywany cyklicznie z przewidywalnym czasem (ms)
• Odporność na EMI, drgania, temperatury, wilgoć przemysłową
• Dedykowane moduły I/O (DI, DO, AI, AO) bezpośrednio do czujników i aktuatorów
• Watchdog timer — CPU restartuje się przy zawieszeniu zamiast „wisieć"
• Brak systemu plików jak Windows — działa natychmiast po włączeniu zasilania

### 1.2. Co to jest scan cycle i ile trwa?  🔴
Scan cycle to jeden pełny cykl pracy CPU: odczyt wejść → wykonanie programu → zapis wyjść → komunikacja.
Typowy czas: 1–20ms dla prostych programów. Przy dużych projektach lub Safety może wzrosnąć do 50–100ms.
W S7-1500 monitorujesz czas cyklu online (Cycle time w diagnostyce CPU). Zbyt długi scan = wolna reakcja na sygnały.

### 1.3. Co to jest OB1, OB35, OB100 — kiedy każdego używasz?
Bloki organizacyjne (OB) to punkt wejścia do programu wywoływany przez system operacyjny CPU w ściśle określonych warunkach.

**Podstawowe OB:**
• OB1 — główny cykl programu, wykonywany ciągle. Tutaj trafia główna logika maszyny. Przerwany przez OB o wyższym priorytecie.
• OB35 — przerwanie cykliczne (np. co 100ms). Używasz dla PID, komunikacji z napędami, obliczeń niezależnych od obciążenia OB1. Wyższy priorytet niż OB1.
• OB100 — zimny start (Startup OB), wykonywany raz po przejściu CPU z STOP→RUN. Inicjalizacja zmiennych, reset stanu maszyny, wyzerowanie wyjść. W TIA Portal S7-1200/1500: jedyny OB startu (nie ma OB101/OB102 jak w starym S7-300).
• F_MAIN — Safety OB, oddzielny cykl dla programu failsafe, chroniony przez F-CPU.

**Diagnostyczne OB — ważne przy commissioning:**
• OB80 — cycle time exceeded (czas cyklu przekroczył watchdog). Sygnalizuje zbyt wolną logikę.
• OB82 — diagnostic error: moduł I/O zgłosił błąd diagnostyczny (np. zerwanie kabla, przegrzanie modułu F). W TIA Portal: blok RALRM lub ProDiag odbiera dane.
• OB86 — rack failure / PROFINET station failure. Wywołany gdy zdalna stacja (ET200SP, napęd) znika z sieci.
• OB121 / OB122 — błędy programistyczne (np. dostęp do nieistniejącej zmiennej) — ważne przy uruchamianiu nowego kodu.

### 1.4. Co to jest FB, FC, DB — kiedy używasz każdego?  🔴
• FC (Function) — blok bez pamięci własnej (brak sekcji VAR_STAT). Używasz dla prostych obliczeń, konwersji sygnałów, logiki bez stanu. Może zwracać wartość (Return Value). Ma tylko VAR_INPUT, VAR_OUTPUT, VAR_IN_OUT i VAR_TEMP.
• FB (Function Block) — ma instancję DB z pamięcią stanu między wywołaniami (sekcja VAR_STAT). Używasz dla sterowania silnikiem, sekwencji, timerów — wszędzie gdzie blok musi "pamiętać". Multi-instance: jeden FB może zawierać instancje innych FB bez osobnych DB.
• DB (Data Block) — blok danych. Globalny DB: dostęp z całego programu. Instancja DB: dedykowana pamięć jednego FB.

**Typy zmiennych w blokach (ważne rozróżnienie):**
• `VAR_TEMP` — tymczasowe, przechowywane na stosie CPU. Tracą wartość po zakończeniu wywołania. Dostępne we wszystkich blokach (FB, FC, OB).
• `VAR_STAT` — statyczne, zachowują wartość między wywołaniami. Tylko w FB, przechowywane w instancji DB.
• `VAR_INPUT` / `VAR_OUTPUT` / `VAR_IN_OUT` — parametry interfejsu bloku.

W TIA Portal: bloki z włączonym *Optimized Block Access* używają wyłącznie nazw symbolicznych — brak adresowania absolutnego (%.0, %DB1.DBX0.0). Standardowe ustawienie dla nowych projektów.

### 1.5. Co to jest UDT i po co go używasz?
UDT (User Data Type) to własny złożony typ danych definiowany raz i wielokrotnie używany w całym projekcie. Przykład: typ `Motor_t` z polami `Speed:REAL`, `Current:REAL`, `Fault:BOOL`, `Running:BOOL`.

**Kiedy używasz UDT:**
• Masz wiele identycznych urządzeń (np. 20 silników) — definiujesz FB jeden raz z parametrem `VAR_IN_OUT: Motor_t`, tworzysz 20 instancji. Zmiana struktury UDT → automatyczna propagacja do wszystkich instancji.
• Chcesz wymusić spójną strukturę danych między PLC, HMI i DB.
• Przekazujesz zestaw powiązanych danych jako jeden parametr `VAR_IN_OUT`.

**UDT vs STRUCT:**
• `STRUCT` to typ anonimowy (inline) — definiujesz go bezpośrednio w bloku, bez nazwy globalnej, nie możesz go reużyć w innych blokach.
• `UDT` ma nazwę globalną (np. `"Motor_t"`) — reużywany w całym projekcie i w Project Library.

**Wersjonowanie:** W TIA Portal można przypisać UDT do Project Library i wersjonować. Przy zmianie struktury UDT TIA Portal ostrzega o niespójnych instancjach — musisz je zaktualizować (`Update instances`). Ważne w dużych projektach — jedna zmiana UDT bez aktualizacji instancji = błąd kompilacji.

### 1.6. Co to są języki programowania PLC — LAD, FBD, SCL, GRAPH?
• LAD (Ladder) — graficzny, podobny do schematów przekaźnikowych. Dobry dla logiki binarnej, łatwy dla elektryków. Najczęściej używany.
• FBD (Function Block Diagram) — bloki połączone liniami. Dobry dla logiki kombinacyjnej i programów Safety w TIA Portal.
• SCL (Structured Control Language) — tekstowy, składnia podobna do Pascala (wysokopoziomowy). Używasz dla algorytmów, pętli, obliczeń matematycznych, obsługi tablic, przetwarzania STRING.
• GRAPH (SFC) — sekwencyjny, kroki i przejścia. Idealny dla sekwencji technologicznych (napełnianie, obróbka, mycie). Certyfikowany wg IEC 61131-3.
• STL (Statement List) — niskopoziomowy, lista instrukcji podobna do asemblera. Dostępny w TIA Portal ale uznawany za przestarzały — nie stosuj w nowych projektach.

**Kluczowe konstrukcje SCL w TIA Portal:**
```
IF warunek THEN        // instrukcja warunkowa
  ...  
ELSIF warunek2 THEN    // opcjonalne
  ...
ELSE
  ...
END_IF;

FOR i := 1 TO 10 DO    // pętla zliczająca
  array[i] := 0;
END_FOR;

WHILE warunek DO       // pętla warunkowa
  ...
END_WHILE;

CASE zmienna OF        // instrukcja wyboru
  1: akcja1;
  2: akcja2;
  ELSE: domyslna;
END_CASE;
```

**TIA Portal SCL vs klasyczny STEP 7 SCL:**
- TIA Portal: zmienne wyłącznie symboliczne, brak tablicy symboli (Symbol Table), *Optimized Block Access* domyślnie włączony.
- Stary STEP 7 (S7-300/400): mieszanie adresów absolutnych (I0.0, DB1.DBX0.0) i nazw symbolicznych; osobna tablica symboli.
• W Safety: program F_MAIN w TIA Portal **V18 i starszych** wymaga FBD lub LAD — SCL nie jest certyfikowany dla F-bloków Safety. Od TIA Portal **V19** SCL jest obsługiwany jako język F-bloków Safety. Zawsze sprawdź dopuszczalne języki dla swojej wersji portalu przed użyciem SCL w logice Safety.

### 1.7. Co to jest sygnał 4-20mA i dlaczego nie 0-20mA?
4-20mA to standardowy sygnał analogowy dla czujników przemysłowych. Zakres 4mA (min) do 20mA (max).
Dlaczego 4 a nie 0: sygnał 0mA jednoznacznie oznacza zerwanie kabla lub awarię zasilania czujnika — łatwa diagnostyka. Przy 0-20mA nie da się odróżnić minimalnej wartości od awarii.
Sygnał prądowy ma też przewagę nad napięciowym (0-10V): nie spada na rezystancji kabla — można przesyłać na duże odległości bez strat.

### 1.8. Co to jest PROFINET i czym różni się od PROFIBUS?  🔴
PROFINET: Ethernet-based, 100Mbit/s (gigabit w nowych instalacjach), elastyczna topologia (gwiazdka, linia, pierścień), plug-and-play z GSDML, obsługuje PROFIsafe i IRT (250µs, jitter <1µs). Nowy standard dla wszystkich nowych projektów.
PROFIBUS: RS-485, max 12Mbit/s, liniowa topologia z terminatorami na obu końcach kabla, starszy standard. Nadal spotykany w modernizacjach i instalacjach sprzed 2010.

**Role urządzeń PROFINET — kluczowe na rozmowie:**
• **IO-Controller**: sterownik nadrzędny zarządzający cyklem wymiany danych — to jest CPU (np. S7-1500F). Jeden IO-Controller obsługuje do 512 IO-Devices (S7-1500).
• **IO-Device**: urządzenie peryferyjne oddające/przyjmujące dane — ET200SP, ET200MP, SINAMICS G120, robot ABB IRC5, kurtyna PROFINET. Każde opisane przez plik GSDML.
• **IO-Supervisor**: urządzenie diagnostyczne i konfiguracyjne (laptop z TIA Portal, panel HMI) — odczytuje dane, nie uczestniczy w cyklu produkcyjnym.

Jeden CPU może być jednocześnie IO-Controller swojej sieci i IO-Device w sieci nadrzędnej (np. S7-1500 jako slave do głównego systemu SCADA).

PROFIBUS analogicznie: DP-Master Class 1 (CPU) → DP-Slave (ET200M/S, napęd z CB DP) → DP-Master Class 2 (PG/PC diagnostyczny).

### 1.9. Jakie są główne rodziny sterowników PLC Siemens i do jakich zastosowań są dedykowane?
Siemens oferuje różne rodziny sterowników PLC, dostosowane do aplikacji o różnej skali i złożoności, od prostych zadań po najbardziej wymagające systemy.
• **LOGO!**: Najmniejszy sterownik, nazywany przekaźnikiem programowalnym lub modułem logicznym.
  • **Zastosowanie:** Proste maszyny, nieskomplikowana automatyka procesowa (przepompownie, oczyszczalnie), automatyka budynkowa.
  • **Możliwości:** Możliwość rozszerzania o wejścia/wyjścia cyfrowe i analogowe, ale nie do zaawansowanych aplikacji napędowych czy kompletnych regulatorów PID.
• **S7-1200**: Kompaktowe sterowniki ze zintegrowanymi wejściami i wyjściami.
  • **Zastosowanie:** Małe i średnie aplikacje, łączące dobrą wydajność z niską ceną.
  • **Możliwości:** Modułowa konstrukcja, port PROFINET, płytka sygnałowa, moduły rozszerzeń DI/DO/AI/AO, moduły technologiczne (np. wagowe), moduły komunikacyjne (RS232, RS485, PROFIBUS, AS-i, IO-Link, GSM), wbudowane szybkie wejścia/wyjścia (do enkoderów, silników krokowych/serwo), wersje failsafe.
• **S7-1500**: Dedykowane do najbardziej wymagających aplikacji.
  • **Zastosowanie:** Charakteryzują się największą mocą obliczeniową, zaawansowanymi funkcjami technologicznymi i komunikacyjnymi.
Praktyczne wskazówki:
• Dla początkujących w programowaniu PLC, S7-1200 jest polecany ze względu na niższą cenę. Po opanowaniu S7-1200, przejście na S7-1500 nie powinno stanowić problemu.
• Sterowniki S7-1200 posiadają wbudowany serwer WWW do diagnostyki i wyświetlania własnych stron.
*Źródło: transkrypcje ControlByte*

### 1.10. Jakie są kluczowe aspekty pamięci sterownika PLC Siemens S7-1200/1500?
Pamięć sterownika PLC jest podzielona na obszary o różnych właściwościach, co pozwala na efektywne zarządzanie programem i danymi, uwzględniając trwałość i szybkość dostępu.
• **Pamięć ładowania (Load Memory):**
  • **Typ:** Pamięć trwała (nieulotna), np. karta pamięci typu Flash lub wbudowana kość pamięci (S7-1200).
  • **Zawartość:** Skompilowane bloki programowe (kod maszynowy), bloki danych, konfiguracja sprzętowa.
  • **Działanie:** Dane są kopiowane z pamięci ładowania do pamięci roboczej podczas fazy startupu sterownika.
• **Pamięć robocza (Work Memory):**
  • **Typ:** Pamięć ulotna (RAM).
  • **Działanie:** Sterownik wykonuje większość działań w tym obszarze. Dane są tracone po zdjęciu zasilania.
• **Pamięć systemowa:**
  • **Typ:** Część pamięci roboczej.
  • **Zawartość:** Pamięć bitowa M (zmienne z tablicy tagów), timery i liczniki systemowe, lokalna pamięć tymczasowa L (zmienne tymczasowe), aktualny obraz procesu wejść i wyjść.
• **Pamięć Retentive (nieulotna):**
  • **Typ:** Specjalny obszar pamięci nieulotnej w sterowniku.
  • **Działanie:** W przypadku utraty zasilania, sterownik przez chwilę podtrzymuje pracę i przepisuje część danych z pamięci roboczej do pamięci Retentive, co pozwala na zachowanie wybranych danych (np. parametry, aktualny stan maszyny).
Praktyczne wskazówki:
• Ważne jest, aby świadomie decydować, które dane mają być retentywne, aby zachować stan maszyny po zaniku zasilania.
• Ograniczona żywotność pamięci trwałej i długi czas zapisu/odczytu sprawiają, że pamięć RAM jest preferowana do bieżących operacji.
*Źródło: transkrypcje ControlByte*

### 1.11. Jakie są warianty CPU S7-1200 i jakie mają możliwości rozbudowy?
Rodzina S7-1200 to kompaktowe sterowniki montowane na szynie DIN, programowane w TIA Portal. Wiedza o limitach rozbudowy jest ważna przy doborze do projektu.

**Warianty CPU S7-1200:**
| CPU | Wbudowane I/O | Max SM (prawo) | Max CM (lewo) | SB (front) | Uwagi |
|-----|---------------|---------------|--------------|------------|-------|
| 1211C | 6DI/4DO/2AI | brak | 3 | 1 | Brak rozbudowy SM |
| 1212C | 8DI/6DO/2AI | 2 SM | 3 | 1 | |
| 1214C | 14DI/10DO/2AI | 8 SM | 3 | 1 | Najpopularniejszy |
| 1215C | 14DI/10DO/2AI | 8 SM | 3 | 1 | 2 porty PROFINET |
| 1217C | 14DI/10DO/4AI | 8 SM | 3 | 1 | PTO4 (4 osie krokowe) |

**Typy modułów rozszerzeń:**
• **SM (Signal Module)** — z prawej: DI, DO, DI/DO, AI, AO — maksymalnie 8 sztuk.
• **CM (Comm Module)** — z lewej: RS232, RS485, PROFIBUS DP, AS-i, IO-Link master, GSM/GPRS.
• **SB (Signal Board)** — na froncie CPU: 2DI+2DO, AI, lub RS485 bez zajmowania slotu SM.

**Karta pamięci:** Micro SD pre-formatowana przez Siemens (nie zwykły consumer SD). Rola: backup programu, aktualizacja firmware, "Transfer Card" (wgranie programu na nowy CPU bez laptopa — wystarczy karta).

**Praktyczne limity:** Przy wielu modułach analogowych sumuj pobór prądu 5V z szyny wewnętrznej — max ~1A. Przekroczenie = moduły niestabilnie działają lub nie startują.

*Źródło: dane katalogowe Siemens S7-1200 System Manual*

### 1.12. Co to jest HMI i do czego służy w automatyce?
HMI (Human-Machine Interface) to panel operatorski umożliwiający wizualizację procesu, sterowanie, podgląd alarmów i trendów. Wyświetla: stany I/O, alarmy, trendy (wykresy wartości analogowych w czasie), tryby pracy maszyny, parametry produkcji.

**Typy panelów Siemens:**
• **Basic Panel (KTP400/700/900/1200 Basic)**: dotykowy lub klawiaturowy, WinCC Basic, od 4” do 12”. Brak trendów i receptur w wersji Basic. Dla prostych wizualizacji jednej maszyny.
• **Comfort Panel (TP700/900/1200/1500 Comfort)**: WinCC Advanced, pełne trendy, receptury, JavaScript, karty CF/SD. Standard dla maszyn produkcyjnych.
• **Mobile Panel (KTP700 Mobile)**: kabel lub WiFi. Homologowany dla stref Safety — posiada enabling device (przycisk potwierdzenia do trzymania przy wejściu do strefy niebezpiecznej).
• **PC-based / IPC (WinCC Unified)**: nowy standard Siemens, HTML5/SVG, OPC UA, skrypty TypeScript. Nie wymaga klasycznych wtyczek. Zastazpuje WinCC RT Advanced w nowych instalacjach.

**Komunikacja:** HMI komunikuje się z PLC przez PROFINET (S7 protocol lub OPC UA) w TIA Portal — wspólna baza tagów synchronizowana automatycznie. Offline = HMI nie potrzebuje PLC do symulacji interfejsu (PLCSIM).

### 1.13. Co to jest SCADA i czym różni się od HMI?
HMI: lokalne, przy maszynie, obsługuje jeden obiekt/maszynę, czas reakcji wymagany (operator).
SCADA (Supervisory Control and Data Acquisition): system nadrzędny, monitoruje i archiwizuje dane z wielu maszyn/stacji jednocześnie, na serwerze z komputerami PC. Nie steruje bezpośrednio w czasie rzeczywistym — nadzoruje, raportuje, alarmuje.

**Architektura Siemens WinCC:**
• **WinCC Basic / Advanced**: dla HMI panelów kompilowanych w TIA Portal — nie SCADA, obsługują do kilku sterowników.
• **WinCC V7.x (SCADA)**: osobne oprogramowanie, serwer OPC DA/UA, historian (archiwum trendów), redundantny serwer Hot Standby (przełączenie <1s), thin clients (Web Navigator przez przeglądarkę), receptury, raporty.
• **WinCC Unified**: nowy standard oparty na HTML5/SVG/OPC UA, web client bez wtyczek, skrypty TypeScript. Zastazpuje WinCC V7 w nowych instalacjach.
• **WinCC Open Architecture (WinCC OA)**: dla najwyzszych wymagań (100k+ tagów, >100 klientów) — energetyka, infrastruktura.

**Pytanie kontrolne:** *Ile tagów obsługuje WinCC?* — WinCC V7 Comfort: 512 tagów; Professional: 512–unlimited (licencja). WinCC Unified: oparty na połączeniach OPC UA — brak jednej liczby. Nie podawaj liczby bez kontekstu wersji licencji.

### 1.14. Co to jest PID i kiedy go używasz w PLC?
PID (Proportional-Integral-Derivative) to algorytm regulacji zamkniętej utrzymujący zadany setpoint: temperatura, ciśnienie, poziom, prędkość.
• P — reaguje proporcjonalnie do aktualnego błędu
• I — eliminuje uchyb ustalony (sumuje błąd w czasie)
• D — reaguje na szybkość zmiany błędu (tłumi oscylacje)
W TIA Portal: gotowy blok PID_Compact lub PID_3Step w OB35 (cykliczne przerwanie). W Safety PID nie jest stosowany — logika Safety jest binarna.

---

## 2. ARCHITEKTURA SIMATIC SAFETY INTEGRATED

### 2.1. Co to jest SIMATIC Safety Integrated i co oznacza 'wszystko w jednym sterowniku'?  🔴
SIMATIC Safety Integrated to koncepcja Siemensa gdzie funkcje bezpieczeństwa (failsafe) i funkcje standardowe działają w jednym fizycznym CPU (F-CPU), jednym projekcie TIA Portal i przez jedną sieć PROFINET/PROFIsafe.
Korzyści: jeden sterownik zamiast dwóch (standard + safety), ten sam inżyniering w TIA Portal, ta sama diagnostyka, mniej okablowania, mniejsza szafa sterownicza.

**SIMATIC Safety Integrated — jeden PLC, jeden inżyniering, jedna komunikacja:**
![SIMATIC Safety Integrated: TIA Portal, F-CPU, ET200 F-I/O, SINAMICS](images/safety/01b_simatic_safety_overview_p2.png)

### 2.2. Co to jest F-CPU i jak działa dual-channel processing?  🔴
**Dual-channel processing** to architektura, w której ten sam fragment kodu Safety jest wykonywany przez **dwa niezależne kanały obliczeniowe wewnątrz jednego CPU** (dwa osobne rdzenie lub dwa niezależne tory sprzętowe). Oba kanały przetwarzają identyczne dane wejściowe i produkują wyniki. Na końcu każdego cyklu Safety specjalny komparator porównuje wyniki obu kanałów:
- Wyniki zgodne → cykl OK, wyjścia Safety ustawiane normalnie.
- Wyniki różne (nawet 1 bit) → CPU wykrywa błąd wewnętrzny → **natychmiastowe przejście w bezpieczny stan** (pasywacja wyjść Safety, stop napędów).

**Co to oznacza w praktyce dla komisjonera/integratora:**
• Nie musisz pisać logiki redundantnej — piszesz jeden program Safety, hardware sam wykonuje go dwukrotnie i sprawdza.
• Błąd sprzetowy wewnątrz CPU (uszkodzony rejestr, przekłamanie RAM) jest wykrywalny — to jest właśnie cel tej architektury, nie programowej redundancji.
• Czas cyklu Safety (F_MAIN) jest dłuższy niż OB1, bo CPU wykonuje go dwa razy + porównanie. Typowo 2× czas cyklu standardowego.

**Ciągły self-test:** F-CPU w tle testuje pamięć RAM (CRC bloków), ALU, rejestry procesora. Program Safety działa w oddzielnym chronionym obszarze pamięci — standardowy program OB1 nie może go nadpisać ani odczytać bezpośrednio.

*Certyfikacja (informacyjnie):* F-CPU jest certyfikowany dla SIL 3 / PL e — ta informacja pochodzi z karty katalogowej napędu lub CPU; nie musisz jej znać na pamięć, ale warto wiedzieć że to TÜV zatwierdza architekturę, nie sam Siemens.

### 2.3. Jakie sterowniki Siemens obsługują funkcje Safety?
S7-1500F: CPU 1511F, 1513F, 1515F, 1516F, 1517F, 1518F — Advanced controllers z wbudowanym Safety.
S7-1200F: CPU 1212FC, 1214FC, 1215FC — Basic controllers z Safety, mniejsze aplikacje.
ET 200SP CPU F: CPU 1510SP F, 1512SP F — zdalny sterownik z Safety, montaż przy maszynie.
ET 200pro CPU F: CPU 1516pro F — IP67, bezpośrednio na maszynie.
Wszystkie programowane w TIA Portal z STEP 7 Safety Advanced lub Safety Basic.

### 2.4. Co to jest F-DB i dlaczego nie można go edytować ręcznie?
F-DB (Fail-safe Data Block) generowany jest automatycznie przez TIA Portal dla każdego bloku Safety. Zawiera: CRC (checksum logiki), F-signature (podpis programu Safety), parametry czasowe.
Ręczna edycja zniszczyłaby spójność podpisu → F-CPU odmówiłoby uruchomienia Safety. To celowe zabezpieczenie przed nieautoryzowaną modyfikacją.

### 2.5. Co to jest F-signature i collective signature?  🟡
F-signature to unikalny podpis kryptograficzny jednego bloku Safety — zmienia się przy każdej modyfikacji kodu.
Collective signature (podpis zbiorczy) to podpis CAŁEGO programu Safety złożony ze wszystkich bloków. Widoczny na wyświetlaczu CPU lub w TIA Portal jako ciąg znaków (np. '5CBE6409').
Przy wgraniu CPU porównuje collective signature — niezgodność → Safety nie uruchamia się.

### 2.6. Jakie są tryby pracy Safety CPU i jak się przełącza?
LOCK — Safety program zablokowany, nie wykonuje się. Wyjścia Safety → wartości zastępcze.
RUN — Safety program działa normalnie.
Przełączenie przez TIA Portal (Safety Administration) lub dedykowany sygnał w logice. Po przełączeniu wymagane potwierdzenie (hasło Safety lub ACK). Zmiana trybu jest logowana z datą i użytkownikiem.

### 2.7. Co to jest STEP 7 Safety Advanced vs Safety Basic?
Safety Basic: licencja dla prostszych aplikacji, S7-1200F i ET 200SP F. Ograniczone funkcje, niższy koszt.
Safety Advanced: pełna licencja dla S7-1500F, wszystkie funkcje Safety, certyfikowane biblioteki funkcji (muting, two-hand, ESTOP), możliwość symulacji w PLCSIM.
Obydwie są wtyczką do TIA Portal — nie są osobnym oprogramowaniem.

### 2.8. Jakie są podstawowe komponenty i zasady programowania sterowników bezpieczeństwa Pilz PNOZmulti?
Pilz PNOZmulti to programowalny sterownik bezpieczeństwa, który umożliwia łatwe i intuicyjne tworzenie logiki bezpieczeństwa dla maszyn, wykorzystując dedykowane bloki funkcyjne i graficzne środowisko programowania.
• **Programowanie:**
  • Odbywa się za pomocą oprogramowania PNOZmulti Configurator.
  • Program jest podzielony na strony, co ułatwia organizację.
  • Wykorzystuje dedykowane bloki funkcyjne do obsługi elementów bezpieczeństwa (np. ML DH M gate, ML 2 D H M dla rygli, wejścia dwukanałowe).
  • Logika ryglowania i odryglowania jest zaimplementowana w specjalnych blokach.
• **Konfiguracja sprzętowa:**
  • W zakładce "Open Hardware Configuration" można zobaczyć jednostkę główną, dodatkowe moduły wejść/wyjść oraz urządzenia sieciowe (np. panel PMI, czytniki RFID podłączone przez switch).
  • Mapowanie zmiennych i wejść/wyjść odbywa się w zakładce "I O List".
• **Połączenie i diagnostyka:**
  • Połączenie ze sterownikiem odbywa się kablem Ethernet.
  • Adres IP i maska podsieci są dostępne w menu Ethernet -> info.
  • Opcja "Scan Network" pozwala wykryć sterownik w sieci.
  • W "Project Manager" należy wprowadzić Order number i Serial number sterownika, aby uzyskać dostęp.
  • Dostępne są trzy poziomy dostępu: pełna edycja, podgląd, zmiana parametrów.
  • Tryb "online Dynamic Program Display" podświetla aktywne sygnały na zielono, co ułatwia diagnostykę.
Praktyczne wskazówki:
• Programowanie PNOZmulti jest bardzo przyjazne użytkownikowi dzięki dedykowanym blokom.
• Diagnostyka w trybie online jest prosta, ponieważ aktywne sygnały są wizualnie wyróżnione.

**Kontekst na rozmowie:** PNOZmulti to *dedykowany sterownik bezpieczeństwa* (nie F-CPU) — często spotykany przy modernizacjach maszyn i w małych izolowanych aplikacjach Safety (prasy, ogrodzenia). Integracja z Siemens PLC: PNOZmulti jako IO-Device PROFINET (Safe PNOZmulti) lub przez wyjścia przekaźnikowe Safety do F-DI Siemens. Różnica od SIMATIC Safety: PNOZmulti jest tańszy i prostszy dla <20 sygnałów Safety, ale nie łączy logiki Safety z programem PLC w jednym środowisku jak TIA Portal.
*Źródło: transkrypcje ControlByte*

---

## 3. MODUŁY F-DI / F-DO — OKABLOWANIE I PARAMETRY

### 3.1. Co to jest F-DI i jak różni się od standardowego DI?  🔴
F-DI (Fail-safe Digital Input) to moduł wejść bezpieczeństwa. Różnice od standardowego:
• VS* (pulse testing) — impulsowe zasilanie do diagnostyki okablowania
• Obsługa dwukanałowych czujników Safety (1oo2) z discrepancy time
• Cross-circuit detection — wykrywanie zwarć między kanałami
• Komunikacja przez PROFIsafe z CRC do F-CPU
• Self-test kanałów w tle
Moduły ET200SP F-DI, ET200MP F-DI, ET200eco F-DI, S7-1200 SM 1226 F-DI.

### 3.2. Co to jest VS* (pulse testing) i jak wykrywa usterki?  🔴
VS* to wyjście zasilające na module F-DI które wysyła krótkie impulsy testowe zamiast stałego napięcia. Czujnik zasilany jest tymi impulsami, a sygnał wraca na wejście razem z impulsami.
Moduł analizuje czy impulsy wróciły:
• Brak impulsów → zerwanie przewodu lub zwarcie do masy
• Impulsy cały czas bez przerwy → zwarcie do 24V
To mechanizm cross-circuit detection zapewniający Diagnostics Coverage (DC) bez dodatkowego okablowania. VS* z cross-circuit detection zapewnia DC ≥ 99% (Diagnostic Coverage) — warunek konieczny do osiągnięcia kategorii Cat.4 i Performance Level e (PL e) wymaganego przez SIL 3 per ISO 13849-1.

![ET 200 F-DI: cross-circuit, wire break i short-circuit detection](images/safety/01d_safety_brochure_p4.png)

### 3.3. Dlaczego czujniki Safety podłącza się jako NC (normalnie zamknięty)?  🔴
Zasada bezpieczna (fail-safe): zerwanie kabla, przepalenie bezpiecznika, uszkodzenie czujnika → obwód otwarty → sygnał 0 → system Safety traktuje to jako zadziałanie i zatrzymuje maszynę.
Przy NO (normalnie otwartym): zerwanie kabla = brak sygnału = maszyna nie wie o zagrożeniu → niebezpieczeństwo.
NC to zasada 'fail-safe by design' wymagana przez normy bezpieczeństwa.

### 3.4. Co to jest discrepancy time i jak go konfigurujesz?  🟡
Discrepancy time to maksymalny czas w którym dwa kanały czujnika 1oo2 mogą pokazywać różne wartości bez generowania błędu. Przykład: przy otwieraniu osłony mechanicznej jeden styk reaguje 15ms wcześniej niż drugi — to normalne i fizyczne.
Konfigurujesz w TIA Portal: właściwości modułu F-DI → parametry kanału → Discrepancy time (typowo 10–200ms w zależności od czujnika).
Zbyt krótki → fałszywe błędy. Zbyt długi → późne wykrycie uszkodzenia.

### 3.5. Co to jest substitute value na F-DO i kto decyduje o jego wartości?
Substitute value to wartość którą przyjmuje wyjście F-DO po przejściu modułu w passivation (stan błędu). Konfigurujesz w TIA Portal we właściwościach kanału F-DO: wartość 0 lub 1.
Decyduje inżynier projektu na podstawie analizy bezpieczeństwa — nie Siemens. Przykłady: napęd → 0 (stop), zawór bezpieczeństwa → może być 1 (pozostaje otwarty), pompa chłodząca → może być 1 (chłodzi nadal).

### 3.6. Co to jest pm switching i pp switching — różnica?  🟡
pm switching (plus-minus): F-DO przełącza linię P (plus, 24V) do aktuatora. Masa (M) jest wspólna. Prostsze okablowanie, niższy koszt.
pp switching (plus-plus): F-DO przełącza obie linie P+ do aktuatora, bez wspólnej masy. Wyższy poziom bezpieczeństwa — zwarcie jednej linii do masy nie powoduje przypadkowego zadziałania. Używane przy wyższych wymaganiach SIL/PL.
F-PM-E (Power Module) w ET 200SP/S może realizować oba tryby.

**pm-switching — schemat ET 200SP:**
![pm-switching ET 200SP via F-PM-E](images/safety/06a_wiring_pm_switching_p6.png)

**pp-switching — schemat ET 200SP:**
![pp-switching ET 200SP via F-PM-E](images/safety/06b_wiring_pp_switching_p7.png)

### 3.7. Co to jest F-PM-E i do czego służy?
F-PM-E (Fail-safe Power Module E) to moduł zasilający Safety w systemie ET 200SP/S. Umożliwia bezpieczne odcięcie zasilania grupy standardowych modułów DO przez sygnał Safety — bez ich fizycznej wymiany na moduły F.
Działanie: F-CPU nakazuje F-PM-E odciąć 24V dla grupy standardowych DQ → wszystkie wyjścia grupy idą na 0 (PM switching do SIL2/Cat.3/PLd).
Tańsze rozwiązanie niż wymiana wszystkich DQ na F-DQ.

### 3.8. Jak bezpiecznie wyłączyć standardowe moduły wyjść przez Safety?
Trzy główne metody (wg dokumentu Siemens 39198632):
• Safety Relay (np. 3SK1) — zewnętrzny przekaźnik bezpieczeństwa odcina zasilanie grupy DQ. Niezależne od PLC.
• F-PM-E (pm lub pp switching) — moduł Safety w tej samej stacji ET200 odcina zasilanie grupy standardowych DQ (SIL2/Cat.3/PLd).
• F-DO + zewnętrzny przekaźnik — F-DO steruje cewką przekaźnika który odcina zasilanie modułów standardowych. Feedback z przekaźnika do DI.
Ważne: standardowe moduły DI nie mogą być używane do odczytu sygnałów Safety — wymagane F-DI.

**Schematy okablowania — Safety Relay i ET200MP/S7-1500:**
![Wiring safety relay + ET200MP S7-1500: DQ odcięte przez F](images/safety/06d_wiring_et200mp_p9.png)

### 3.9. Jak sterownik bezpieczeństwa reaguje na typowe awarie wejść dwukanałowych (1oo2)?
Sterownik bezpieczeństwa, skonfigurowany do oceny dwukanałowej (1oo2), monitoruje sygnały z dwóch niezależnych kanałów i reaguje na różne typy awarii, aby zapewnić bezpieczny stan maszyny.
• **Zwarcie do potencjału 0 V (M):**
  • **Reakcja:** Kanał zostaje spaszywowany, styczniki rozłączone.
  • **Błąd diagnostyczny:** "Overload or internal sensor supply short circuit to ground".
  • **Reset:** Po usunięciu zwarcia, wymagany jest reset układu.
• **Zwarcie międzykanałowe:**
  • **Reakcja:** Cały moduł zapala się na czerwono, zgłaszając błąd.
  • **Błąd diagnostyczny:** "Internal sensor supply short circuit to P" lub "Short-circuit of two encoder supplies".
  • **Reset:** Po usunięciu zwarcia, wymagany jest reset układu.
• **Rozbieżność sygnału (Discrepancy failure):**
  • **Reakcja:** Pojawia się błąd "Discrepancy failure", wskazany jest kanał, na którym wystąpiła awaria.
  • **Przyczyna:** Utrata ciągłości obwodu w jednym z kanałów (np. uszkodzenie styku w E-STOP, kurtynie bezpieczeństwa, skanerze).
  • **Funkcja diagnostyczna:** Sprawdzenie równoczesności zadziałania sygnałów jest podstawową funkcją diagnostyczną dla urządzeń elektromechanicznych.
  • **Reset:** Po podłączeniu obwodu, diody migają naprzemiennie (czerwona i zielona), sygnalizując możliwość resetu/reintegracji.
Praktyczne wskazówki:
• W przypadku błędu rozbieżności, jeśli parametr "Reintegration after discrepancy error" jest ustawiony na "Test zero signal necessary", operator musi najpierw wymusić stan zerowy na czujniku (np. wcisnąć E-STOP), a dopiero potem może zresetować układ. Jest to ważne dla starszych urządzeń, które mogą generować fałszywe błędy rozbieżności.
*Źródło: transkrypcje ControlByte*

### 3.10. Jakie parametry są kluczowe przy konfiguracji wejść dwukanałowych w sterowniku bezpieczeństwa?
Prawidłowa konfiguracja parametrów wejść dwukanałowych jest niezbędna do zapewnienia niezawodnego działania systemu bezpieczeństwa i uniknięcia niepotrzebnych błędów.
• **Ocena (Evaluation):**
  • Dla wejść dwukanałowych często stosuje się ocenę "one out of two" (1oo2).
• **Czas rozbieżności (Discrepancy time):**
  • **Definicja:** Maksymalny dopuszczalny czas między zmianą stanu sygnałów na dwóch kanałach wejściowych.
  • **Znaczenie:** Należy go dobrać precyzyjnie. Zbyt mały czas może generować niepotrzebne błędy i pasywację kanałów (np. przy E-STOP, wyłącznikach krańcowych). Zbyt długi czas zwiększa zwłokę w wykryciu sytuacji awaryjnej.
  • **Dobór:** Najlepiej określić go na podstawie testów.
• **Reintegracja po błędzie rozbieżności (Reintegration after discrepancy error):**
  • **Opcja "Test zero signal necessary":** W przypadku błędu rozbieżności, aby zresetować kanały, należy najpierw doprowadzić do stanu zerowego sygnał z czujnika (np. wcisnąć E-STOP, a następnie go odciągnąć).
  • **Znaczenie praktyczne:** Ten parametr wpływa na sposób obsługi stanowiska przez operatora. Urządzenia z kilkuletnim stażem mogą generować błędy rozbieżności, a ta opcja wymusza fizyczne potwierdzenie stanu bezpiecznego.
Praktyczne wskazówki:
• W przypadku błędu rozbieżności, jeśli "Test zero signal necessary" jest aktywne, diody zgłaszają błąd i brak możliwości reintegracji, dopóki nie zostanie wymuszony stan niski na obu kanałach, a dopiero potem można nacisnąć przycisk reset.
*Źródło: transkrypcje ControlByte*

---

## 4. STRUKTURY GŁOSOWANIA — 1oo1/1oo2/2oo2/2oo3


### 4.1. Wyjaśnij notację XooY i podaj przykład każdej architektury.  🟡
XooY = X z Y: ile (X) z dostępnych (Y) kanałów musi zadziałać aby system zareagował.
• 1oo1: 1 czujnik, 1 kanał. Bez redundancji — podstawa. Stosowane przy SIL1 lub gdzie analiza ryzyka dopuszcza.
• 1oo2: 2 czujniki, wystarczy że JEDEN zgłosi problem → zatrzymanie. Bezpieczniejsze, więcej fałszywych alarmów. Moduł F-DI weryfikuje discrepancy.
• 2oo2: 2 czujniki, OBA muszą zgłosić problem. Mniej fałszywych alarmów, ale jeden uszkodzony czujnik 'cichy' może przegazować zagrożenie.
• 2oo3: 3 czujniki, 2 z 3 muszą zadziałać. Balans bezpieczeństwa i dostępności — typowe w procesach ciągłych.

### 4.2. Kiedy wybierasz 1oo2 a kiedy 2oo2?  🟡
1oo2 gdy priorytet to bezpieczeństwo (zatrzymanie przy pierwszym sygnale) — np. osłony maszyn, e-stopy przy prasach. Wyższy SIL, akceptowalne fałszywe zatrzymania.
2oo2 gdy priorytet to dostępność (unikanie fałszywych stopów) — np. procesy chemiczne gdzie zatrzymanie jest bardzo kosztowne, ale jedno 'głuche' zadziałanie nie jest katastrofą.
Uwaga: przy 2oo2 uszkodzenie jednego kanału (zepsuty ale nie zgłaszający błędu) może spowodować że system nie zadziała gdy będzie potrzeba.

### 4.3. Jak 1oo2 jest realizowane w module F-DI Siemens?
Dwa sygnały z dwóch czujników podłączone na dwa kanały tego samego modułu F-DI (lub dwóch osobnych modułów). Moduł F-DI porównuje oba sygnały:
• Oba zgodne → OK
• Różnica przekracza discrepancy time → błąd → passivation lub alarm
Ewaluację 1oo2 wykonuje sam moduł F-DI sprzętowo — odciążając F-CPU. Wynik trafia do programu Safety jako jeden bezpieczny sygnał.

---

## 5. PASSIVATION, REINTEGRATION, ACK


### 5.1. Co to jest passivation i co się dzieje z wyjściami/wejściami?  🔴
Passivation to stan błędu modułu F: wszystkie wyjścia modułu przyjmują substitute value (zwykle 0), a wejścia raportowane są do F-CPU jako wartość bezpieczna (0).
Przyczyny passivation:
• Urwanie kabla lub zwarcie (wykryte przez pulse testing)
• Przekroczenie discrepancy time (1oo2)
• Utrata komunikacji PROFIsafe (przekroczenie F-monitoring time)
• Błąd wewnętrzny modułu
• Błąd spójności danych Safety

**Sekwencja sygnałów — passivation i reintegracja F-I/O po uruchomieniu systemu bezpieczeństwa:**
![Passivation timing diagram: PASS_OUT, ACK_REQ, ACK_REI, wartości procesowe](images/safety/05a_passivation_p189.png)

### 5.2. Dlaczego moduł nie wraca automatycznie po usunięciu błędu?
Celowo — żeby operator/technik wiedział że coś się stało i potwierdził że błąd faktycznie usunął. To zasada 'no silent recovery' w systemach Safety.
Mechanizm: po usunięciu błędu moduł czeka na reintegration. W bloku F w TIA Portal pojawia się ACK_REQ=TRUE. Operator musi podać impuls na ACK_NEC (np. przycisk 'Reset Safety' na HMI lub kasecie) → moduł wraca do normalnej pracy.

### 5.3. Moduł nie wychodzi z passivation — co sprawdzasz?
Krok po kroku:
• Czy błąd fizyczny faktycznie usunięty? (sprawdź kabel, czujnik multimetrem)
• Czy w diagnostyce TIA Portal brak aktywnych błędów modułu?
• Czy sygnał ACK_NEC podany jako impuls (zbocze), nie poziom stały?
• Czy F-CPU jest w trybie RUN Safety (nie LOCK)?
• Czy F-monitoring time nie jest przekroczony przez przeciążoną sieć?
• Czy nie ma drugiego ukrytego błędu na innym kanale tego modułu? Uwaga diagnostyczna: w S7-1200/S7-1500 tradycyjny bit QBAD zastąpiony jest przez value status (odwrotna logika: value status FALSE = wartości zastępcze, TRUE = prawidłowe dane procesowe) — sprawdź właściwą zmienną w Watch Table.

### 5.4. Co to jest ACK_REQ i ACK_NEC w praktyce?  🔴
ACK_REQ (Acknowledgement Required) — zmienna wyjściowa bloku F ustawiana automatycznie gdy moduł wymaga potwierdzenia po błędzie. Widzisz ją w Watch Table.
ACK_NEC (Acknowledgement Necessary) — zmienna wejściowa bloku F. Podajesz impuls (zbocze narastające) gdy chcesz potwierdzić błąd.
W praktyce: przycisk 'Reset' na HMI generuje jednorazowy impuls → ACK_NEC=TRUE na 1 cykl → moduł reintegruje się. Nie może być stałe TRUE — tylko impuls. Dla jednoczesnej reintegracji WSZYSTKICH modułów F w grupie runtime użyj bloku ACK_GL (z STEP 7 Safety Advanced) — generuje on zbiorczy impuls ACK do wszystkich F-I/O na raz po awarii komunikacyjnej lub błędzie kanałowym.

---

## 6. SAFE STATE — BEZPIECZNY STAN

### 6.1. Co to jest Safe State i kto go definiuje?
Safe State to stan systemu po wykryciu zagrożenia lub błędu Safety. Definiuje go inżynier projektu na podstawie analizy ryzyka maszyny — Siemens dostarcza tylko narzędzia.
Przykłady: prasa → stop silnika, pompa chemiczna → może pozostać WŁĄCZONA (stop = wyciek = gorsze), zawór odcinający → zależy od procesu (normalnie otwarty lub zamknięty).

### 6.2. Dlaczego Safe State to nie zawsze wyłączenie?
Bo wyłączenie może być BARDZIEJ niebezpieczne niż działanie. Przykłady:
• Pompa cyrkulacyjna reaktora — stop = przegrzanie = niekontrolowana reakcja
• Wentylator chłodzący transformator — stop = pożar
• Podajnik na linii produkcyjnej — nagły stop = zablokowanie i awaria mechaniczna
Dlatego substitute value F-DO może być 1 (wyjście aktywne przy passivation) — to decyzja inżyniera, nie Siemensa.

### 6.3. Jak F-DO substitute value wpływa na Safe State?
Parametr substitute value w TIA Portal (właściwości kanału F-DO) określa co wyjście robi przy passivation:
• substitute value = 0: wyjście wyłączone (napęd stop, zawór zamknięty)
• substitute value = 1: wyjście aktywne (pompa nadal działa, zawór otwarty)
To jest implementacja Safe State na poziomie sprzętowym — zadziała nawet przy awarii sieci komunikacyjnej.

---

## 7. PROFISAFE — KOMUNIKACJA SAFETY

### 7.1. Co to jest PROFIsafe i co zawiera jego pakiet?  🔴
PROFIsafe to protokół Safety działający na warstwie aplikacji ponad PROFINET lub PROFIBUS. Każdy pakiet PROFIsafe zawiera oprócz danych użytkownika:
• CRC (checksum) — wykrywa przekłamanie danych
• Licznik wiadomości — wykrywa utratę lub powtórzenie pakietu
• F-Address — wykrywa wysłanie pakietu do złego urządzenia
Dzięki temu wykrywa: utratę, powtórzenie, błędną sekwencję, przekłamanie, błędny adres — czego zwykły PROFINET nie robi.

### 7.2. Co to jest F-Address i jak go konfigurujesz?  🔴
F-Address (F-Destination Address) to unikalny adres Safety przypisany do każdego modułu F w sieci. Musi być identyczny w konfiguracji TIA Portal i na fizycznym urządzeniu (DIP switch, parametryzacja).
Konfigurujesz: właściwości modułu F w TIA Portal → Safety address. Błędny F-Address → moduł nie komunikuje się z F-CPU.
Przy wymianie modułu: nowy moduł musi dostać ten sam F-Address co stary — inaczej nie uruchomisz systemu.

### 7.3. Co to jest F-monitoring time i co się dzieje po jego przekroczeniu?
F-monitoring time to maksymalny czas oczekiwania F-CPU na kolejny pakiet PROFIsafe od modułu. Przy jego przekroczeniu (np. przerwa w sieci, przeciążenie switcha) → moduł zostaje spassivowany.
Ustawiasz w parametrach modułu Safety. Za krótki → fałszywe alarmy przy obciążeniu sieci. Za długi → wolne wykrywanie prawdziwej awarii komunikacji.

### 7.4. Jak Safety działa przez ET200 (zdalne I/O) i czym jest F-peripheral?
F-peripheral (fail-safe peripheral) to zdalne urządzenie I/O Safety podłączone do F-CPU przez PROFIsafe/PROFINET.
Przykłady: ET200SP z modułami F-DI/F-DQ, ET200eco F, ET200pro F — montowane przy maszynie (IP67).
F-CPU wysyła i odbiera pakiety PROFIsafe do każdego F-peripherala niezależnie. Każdy ma własny F-Address i F-monitoring time. Awaria jednego peripherala passivuje tylko ten moduł, nie cały system.

---

## 8. NAPĘDY SAFETY — SINAMICS Z WBUDOWANYM SAFETY

### 8.1. Co to jest STO (Safe Torque Off) i jak działa?  🔴
STO natychmiastowo odcina moment obrotowy — falownik blokuje impulsy PWM do silnika. Silnik wybiega (lub hamuje hamulec mechaniczny). Brak rampy hamowania.
Certyfikowany wg IEC 61800-5-2. Realizowany sprzętowo w dwóch kanałach wewnątrz napędu.
Różnica od wyłączenia programowego: STO jest monitorowane i potwierdzane przez napęd do F-CPU (sygnał STO_Active). Zwykłe wyłączenie — nie.

### 8.2. Jaka jest różnica między STO a zwykłym wyłączeniem napędu przez PLC?
Zwykłe wyłączenie: komenda programowa, nie monitorowana, nie certyfikowana Safety, nie spełnia wymogów SIL/PL. Napęd może technicznie nadal generować moment.
STO: certyfikowany SIL3/PLe, realizowany sprzętowo, napęd potwierdza brak momentu do F-CPU przez PROFIsafe. Napęd wymaga STO potwierdzenia zanim można wznowić pracę.

### 8.3. Co to jest SS1 i kiedy go używasz zamiast STO?  🔴
SS1 (Safe Stop 1): napęd hamuje wzdłuż zaprogramowanej rampy do zerowej prędkości, następnie aktywuje STO.
Używasz gdy natychmiastowe odcięcie momentu (STO) jest niebezpieczne — np. obrabiarka z dużymi masami inercyjnymi (ryzyko zderzenia narzędzia), winda, dźwig. Czas hamowania jest monitorowany — jeśli napęd nie zatrzyma się w czasie → natychmiastowe STO.

### 8.4. Co to jest SS2, SOS, SLS, SDI, SBC?  🟢
SS2 (Safe Stop 2): hamowanie z rampą → SOS (napęd nadal zasilony, trzyma pozycję). Używane gdy potrzeba szybkiego wstrzymania z zachowaniem pozycji.
SOS (Safe Operating Stop): napęd zasilony, trzyma pozycję z monitoringiem. Silnik nadal może wytworzyć moment jeśli oś się ruszy.
SLS (Safely Limited Speed): ograniczenie prędkości do bezpiecznego max — np. tryb serwisowy, operator w strefie.
SDI (Safe Direction): tylko jeden kierunek ruchu dozwolony — np. osłona otwarta, oś może jechać tylko od operatora.
SBC (Safe Brake Control): certyfikowane sterowanie hamulcem mechanicznym — monitoring prądu uzwojenia.

### 8.5. Jak STO jest realizowane sprzętowo — zaciski vs PROFIsafe?
Zaciski hardwarowe (STO1/STO2): bezpośrednie odcięcie sygnałów PWM przez zewnętrzny sygnał 24V z modułu Safety. Szybsze (bez opóźnienia sieci), prostsze, niezależne od komunikacji.
PROFIsafe: komenda STO przesyłana przez PROFINET. Umożliwia zaawansowane funkcje (SS1, SLS, SDI, diagnostyka przez sieć). Wymaga sprawnego połączenia sieciowego.
W praktyce: przy G120/S120 można łączyć oba sposoby — PROFIsafe dla zaawansowanych funkcji + zaciski STO jako backup.

### 8.6. Co sprawdzasz przy commissioning napędu z STO?
Procedura:
• Podaję sygnał STO (przez zaciski lub PROFIsafe) — weryfikuję że napęd zatrzymał się i nie ma momentu
• Sprawdzam potwierdzenie STO_Active w statusie napędu (w TIA Portal lub Startdrive)
• Weryfikuję że nie można uruchomić napędu gdy STO aktywne
• Zdejmuję STO — sprawdzam poprawny restart
• Testuję czas reakcji
• Sprawdzam poprawność adresu PROFIsafe jeśli używany
• Dokumentuję wyniki z podpisem

### 8.7. Czym różnią się telegramy PROFIdrive 1, 20, 102, 352 i jak dobirasz telegram dla napędu SINAMICS?
Telegram PROFIdrive określa format wymiany danych między CPU a napędem przez PROFINET. Numer musi być zgodny w napędzie (`p0922`) i w konfiguracji Startdrive/TIA Portal.

| Telegram | Dane procesowe | Typowe zastosowanie |
|----------|---------------|---------------------|
| **1** | STW1/ZSW1 (16b) + NSET/NIST (16b) | Standardowy napęd, proste zadawanie prędkości V/f lub wektorowe bez enkodera |
| **20** | STW1/ZSW1 + NSET + prąd/moment + alarmy | Rozszerzony monitoring — Startdrive, diagnostyka prądu |
| **102** | STW + NSET + enkoder (pozycja + prędkość) | S7-1500 Motion Control (TO_SpeedAxis / TO_PositioningAxis) z enkoderem |
| **105** | Telegram DSC (Dynamic Servo Control) + enkoder | S7-1500 TO_SynchronousAxis — wymagany IRT i Startdrive |
| **352** | STW1/ZSW1 + PROFIsafe Safety | SINAMICS G120/S120 z Safety Integrated (STO/SS1/SLS przez PROFIsafe) |

**Jak dobrać telegram:**
• Tylko prędkość, bez enkodera, bez Safety → Telegram 1
• Motion Control S7-1500 z enkoderem → Telegram 102
• Synchronizacja osi, IRT → Telegram 105
• Safety (STO/SS1/SLS przez PROFIsafe) → Telegram 352

**Uwaga praktyczna:** Niezgodność telegramu między `p0922` a konfiguracją TIA Portal → napęd nie komunikuje się lub dane są przesuznite — błędne sterowanie bez alarmu. Zawsze weryfikuj `p0922` online po podłączeniu nowego napędu.

---

## 9. TIA PORTAL — SAFETY PRAKTYKA

### 9.1. Jak wygląda struktura programu Safety w TIA Portal?
Program Safety w TIA Portal składa się z:
• F-OB (Safety Main OB, np. Main_Safety_RTG1) — główny cykl Safety, odpowiednik OB1 dla Safety
• F-FB / F-FC — bloki logiki Safety programowane w F-LAD lub F-FBD
• F-DB — instancje bloków, generowane automatycznie przez TIA Portal
Kompilacja Safety generuje CRC dla każdego bloku i collective signature dla całości. Program Safety jest logicznie oddzielony od standardowego OB1.

### 9.2. Jak przekazujesz sygnał z obszaru F do standardowego OB?
Z F do standard: poprzez F-DB — zmienne wynikowe Safety są dostępne do odczytu ze standardowego programu. Przykład: F-DB.SafetyOK (BOOL) możesz odczytać w OB1 do wyświetlenia na HMI lub logowania.
Ze standard do F: przez dedykowane zmienne 'safe interlock' — standardowy program może pisać do specjalnych zmiennych które F-CPU traktuje jako niezaufane (nie używa do decyzji Safety).
Bezpośredni zapis ze standardowego do F-DB — zablokowany. Zalecany wzorzec Siemens (wg doc. 21064024): dwa globalne DB — DataFromSafety (zapisuje F-program, czyta standard) i DataToSafety (zapisuje standard, czyta F-program). Synchronizacja przez konsekwentne używanie tych DB eliminuje ryzyko niezamierzonego wpływu programu standardowego na logikę Safety.

### 9.3. Jak wgrywasz zmianę w programie Safety?  🟡
Modyfikujesz logikę F → kompilacja → TIA Portal ostrzega o zmianie F-signature → wymagane potwierdzenie zmiany (kliknięcie Accept lub hasło Safety) → wgranie do CPU (Download) → CPU weryfikuje collective signature → Safety RUN.
Każda zmiana jest logowana z datą i użytkownikiem w projekcie TIA Portal.

### 9.4. Co się dzieje gdy F-signature nie zgadza się po wgraniu?
F-CPU nie uruchamia programu Safety i zgłasza błąd 'F-signature mismatch'. Przyczyny: niekompletne wgranie, wgranie programu z innego projektu, ingerencja w F-DB.
Rozwiązanie: skompiluj projekt ponownie (Compile → Software) i wykonaj pełne wgranie (Download to device → All). Nie próbuj edytować F-DB ręcznie.

### 9.5. Jak czytasz diagnostykę F-modułu online w TIA Portal?  🟡
Online → w drzewie projektu rozwiń moduł F → Device diagnostics → zakładka Diagnostics.
Widzisz: status passivation (TAK/NIE), aktywne błędy kanałów (urwanie, zwarcie, discrepancy), status komunikacji PROFIsafe, liczniki błędów.
Alternatywnie: Watch Table z zmiennymi F-DB modułu (DIAG, PASS_OUT, ACK_REQ, QBAD).

### 9.6. Co to jest PLCSIM i jak pomaga w Safety?
PLCSIM to symulator TIA Portal umożliwiający testowanie programu PLC bez fizycznego sprzętu. Obsługuje również programy Safety — możesz symulować działanie F-CPU, testować logikę Safety, weryfikować ACK, passivation, reintegration.
Oszczędza czas commissioning bo błędy logiczne wyłapujesz przed wyjazdem do klienta. Nie zastępuje testów na prawdziwym sprzęcie dla certyfikacji — ale znacznie skraca czas FAT.

### 9.7. Co to jest Safety Matrix w TIA Portal i jak z niej korzystasz?  🟢
Safety Matrix (dostępna w STEP 7 Safety Advanced V15+) to graficzne narzędzie do definiowania logiki Safety w formie tabeli: **wiersze = zdarzenia wyzwalające** (triggery), **kolumny = funkcje bezpieczeństwa** (aktuatory/napędy). Przecięcie wiersza z kolumną określa czy dane zdarzenie aktywuje daną funkcję Safety.

**Kiedy używasz Safety Matrix:**
• Złożone maszyny z wieloma strefami Safety i zależnościami (np. e-stop strefy A wyłącza napędy A1, A2, A3, ale nie B — Safety Matrix to pokazuje na jeden rzut oka).
• Dokumentacja wymagana przez klienta lub rzeczoznawcę — matrix jest czytelna dla osób nie znających kodu LAD/FBD.
• Zamiast pisać ręcznie logikę AND/OR w F-FB, matrix generuje ją automatycznie.

**Praca z Safety Matrix w TIA Portal:**
1. W drzewie projektu: `Safety Administration → Safety Matrix → Add new Safety Matrix`.
2. W edytorze matrix: dodajesz kolumny (funkcje Safety: STO napędu, zawór bezp., blokada ryglowania) i wiersze (wyzwalacze: E-STOP, kurtyna, krańcówka).
3. W komórce przecięcia klikasz: `Active` (zadziała), `Not active` (ignoruje), `Deactivate` (dezaktywuje funkcję).
4. Opcjonalnie definiujesz warunki resetu per funkcja Safety: automatyczny lub wymagający ACK.
5. `Compile` — TIA Portal generuje automatycznie F-bloki z logiką odpowiadającą matrix.

**Ograniczenia:** Safety Matrix nie zastępuje pełnej logiki sekwencyjnej (np. muting z oknem czasowym, SS1 z rampą) — te programujesz nadal w F-FB. Matrix nadaje się dla logiki kombinacyjnej (A AND B → zatrzymaj napęd C).

**Na rozmowie:** Wspomnij, że matrix jest przydatna zarówno jako narzędzie projektowania, jak i dokumentacji do FAT/SAT — klient dostaje tabelę zamiast kodu.

### 9.8. Jak generujesz Safety Report / certyfikat Safety w TIA Portal i co zawiera?  🟢
Safety Report (raport Safety) to dokument generowany przez TIA Portal potwierdzający konfigurację i collective signature programu Safety — wymagany przy odbiorze maszyny i audycie bezpieczeństwa.

**Generowanie w TIA Portal:**
1. `Safety Administration` (lewy panel projektu) → `Safety program` → `Print / Save Safety program`.
2. Wybierz format: PDF lub wydruk (HTML).
3. TIA Portal generuje raport zawierający:

**Zawartość raportu Safety:**
- **Collective signature** (podpis zbiorczy) — unikalny skrót całego programu Safety. Zmiana czegokolwiek w logice = zmiana podpisu. Raport z podpisem jest dowodem że program nie był modyfikowany po certyfikacji.
- **Lista bloków F** z indywidualnymi F-signatures i datami ostatniej modyfikacji.
- **Lista F-peripherals** (moduły F-DI/F-DO/napędy Safety) z ich F-Address i F-monitoring time.
- **Parametry Safety** każdego modułu: discrepancy time, substitute values, ewaluacja kanałów.
- **Historia zmian** (Change log) — kto i kiedy modyfikował program Safety (TIA Portal śledzi zmiany per użytkownik).

**Kiedy generujesz raport:**
- Po zakończeniu kodowania Safety, przed FAT — jako baseline dla testów.
- Po każdej zmianie w Safety programie — nowy raport z nowym podpisem.
- Na żądanie klienta lub rzeczoznawcy TÜV/UDT.

**Ważne:** Raport Safety ≠ certyfikat bezpieczeństwa maszyny. To dokumentacja techniczna PLC. Certyfikat maszyny (CE, ocena ryzyka) wystawia producent maszyny lub notyfikowana jednostka — nie TIA Portal.

## 10. ROBOT ABB IRC5 — INTEGRACJA Z PLC

### 10.1. Jak przebiega komunikacja Siemens PLC z robotem ABB IRC5?  🟡
Przez PROFINET: Siemens PLC = master (controller), robot ABB IRC5 = slave (device).
Konfiguracja: 1) W RobotStudio konfigurujesz PROFINET slave i sygnały I/O w pliku EIO.cfg. 2) Eksportujesz GSDML z IRC5. 3) W TIA Portal importujesz GSDML — robot widoczny jak każde urządzenie PROFINET. 4) Mapujesz adresy wejść/wyjść. 5) Ustawiasz IP robota i nazwę PROFINET zgodną z RobotStudio.

### 10.2. Co to jest GSDML i jak go instalujesz w TIA Portal?
GSDML (General Station Description Markup Language) to plik XML opisujący urządzenie PROFINET — jego moduły I/O, parametry, obsługiwane adresy.
Instalacja: TIA Portal → Options → Manage general station description files → Install → wskazujesz plik GSDML.
Plik GSDML dla ABB IRC5 znajdziesz w folderze instalacji RobotStudio lub w IRC5 controller disk.

### 10.3. Jak PLC wysyła numer programu do robota i jak robot go odczytuje?
Po stronie robota (EIO.cfg): definiujesz Group Input (GI) — np. GI_ProgramNumber, 8 bitów, zmapowany na bajt z PROFIsafe/PROFINET.
Po stronie PLC (TIA Portal): piszesz wartość INT (np. 5) do obszaru wyjść PROFINET przypisanego do robota.
Po stronie RAPID (kod robota): nrProgram := GInput(GI_ProgramNumber); a następnie SELECT nrProgram → IF 1 → MoveL pos1 → IF 2 → MoveL pos2 itd.

### 10.4. Jak działa przesyłanie offsetu pozycji z PLC do RAPID?
PLC wysyła wartość offsetu (np. X, Y w mm×10 jako INT, żeby uniknąć przecinka) przez Group Input PROFINET.
W RAPID: offsetX := GInput(GI_OffsetX) / 10.0;
Dodajesz do pozycji bazowej: targetPos := Offs(basePos, offsetX, offsetY, 0);
MoveL targetPos, v100, fine, tool1;
Metoda stosowana przy systemach wizyjnych i zmiennych pozycjach detali.

### 10.5. Jak debugujesz brak komunikacji PROFINET między PLC a robotem?
Kolejność sprawdzania:
• Czy robot ma poprawne IP i nazwę PROFINET (zgodne z TIA Portal)?
• Ping z PLC do IP robota — czy odpowiada?
• W TIA Portal diagnostyka PROFINET — czy urządzenie widoczne w sieci?
• W RobotStudio — czy interfejs PROFINET aktywny, czy sygnały skonfigurowane?
• Czy GSDML wersja pasuje do wersji RobotWare (starsze RW → starszy GSDML)?
• Czy nie ma duplikatu nazwy PROFINET w sieci?

---

## 11. COMMISSIONING I DIAGNOSTYKA

### 11.1. Co sprawdzasz przed pierwszym RUN Safety?  🔴
Checklistа przed pierwszym uruchomieniem:
• Poprawność okablowania modułów F (VS*, NC, dwukanałowe)
• F-Address zgodny w TIA Portal i na modułach fizycznych
• Collective signature skompilowana i wgrana kompletnie
• Substitute values ustawione zgodnie z projektem Safety
• Discrepancy time dopasowany do czujników
• ACK_NEC podpięte do przycisku Reset
• F-monitoring time skonfigurowany dla sieci Przypisanie adresów PROFIsafe: w TIA Portal → Devices & Networks → PPP zrób "Assign PROFIsafe address" → wskaż moduł → kliknij Identification → gdy diody LED modułu migają zielono jednocześnie → zaznacz Confirm → Assign. Adres zapisywany jest w elektronicznym elemencie kodującym modułu — przy wymianie modułu new module inherit old F-Address automatycznie jeśli element kodujący pozostaje.
• Safety CPU w trybie RUN
• Dokumentacja Safety dostępna (Safety plan, listy testów)

### 11.2. Jak testujesz e-stop podczas commissioning?  🟡
Procedura:
• Uruchom maszynę w trybie wolnym/testowym przy bezpiecznej prędkości
• Wciśnij e-stop — weryfikuj natychmiastowe zatrzymanie WSZYSTKICH osi/napędów
• Sprawdź że nie można uruchomić maszyny z wciśniętym grzybkiem
• Odblokuj e-stop (przekręć) i wykonaj ACK — sprawdź poprawny powrót do RUN
• Powtórz dla KAŻDEGO e-stopu w każdej lokalizacji na maszynie
• Zmierz i zapisz czas reakcji (od wciśnięcia do zatrzymania)
• Dokumentuj wynik z datą i podpisem

### 11.3. Co to jest FAT i SAT w kontekście Safety?  🟢
FAT (Factory Acceptance Test) — testy w zakładzie dostawcy maszyny przed wysyłką. Lista testów każdej funkcji Safety, podpisywana przez dostawcę i klienta.
SAT (Site Acceptance Test) — testy u klienta po instalacji. Potwierdza że Safety działa poprawnie w docelowym środowisku (okablowanie terenowe, warunki przemysłowe).
Dla Safety: oba zawierają obowiązkowe testy każdego e-stopu, kurtyny, krańcówek — wyniki dokumentowane i podpisywane.

### 11.4. Jak postępujesz gdy odkryjesz błąd w logice Safety po FAT?
Nie modyfikujesz samodzielnie bez formalnej zgody — Safety wymaga ścieżki Change Request.
Zgłaszam do Safety Engineer / project managera. Zmiana → nowa F-signature → wymaga ponownej akceptacji. Dokonuję modyfikacji, kompiluję, wgrywam. Przeprowadzam testy regresji (retesty dotkniętych funkcji). Dokumentuję: co zmieniono, kiedy, kto zatwierdził, wyniki testów po zmianie.

### 11.5. Jakie są najczęstsze przyczyny passivation F-DI w praktyce?  🟡
Z doświadczenia commissionerów:
• Zerwany kabel czujnika (najczęściej)
• Czujnik NC 'przyklejony' w pozycji otwartej — uszkodzony mechanicznie
• Źle przyłączony VS* (brak zasilania impulsowego)
• Discrepancy time za krótki dla danego czujnika/prędkości
• Utrata komunikacji PROFIsafe przez przeciążony switch sieciowy
• Złe ustawienie F-monitoring time
• Zwarcie do 24V na wejściu (np. łączenie kabli w trasie kablowej)

### 11.6. Jak reagować gdy moduł F świeci błędem którego nie możesz skasować?
Systematycznie:
• Odczytaj dokładny kod błędu z diagnostyki TIA Portal (nie tylko status LED)
• Sprawdź czy błąd fizyczny usunięty (kabel, czujnik)
• Sprawdź czy ACK_NEC podany jako impuls (nie stały poziom)
• Czy F-CPU jest w trybie RUN Safety?
• Przy błędzie wewnętrznym modułu: wymień moduł, zachowaj ten sam F-Address
• Przy błędzie F-signature: pełna rekompilacja + pełne wgranie
• Jeśli nic nie pomaga: backup projektu + CPU restart

### 11.7. Jak wygląda typowy workflow pierwszego commissioning z TIA Portal — od projektu do działającej maszyny?
Sekwencja kroków w praktyce commissioning z TIA Portal:

**1. Weryfikacja projektu (offline):**
• Sprawdź wersję TIA Portal w projekcie vs zainstalowana na laptopie — niezgodność = nie otworzysz projektu.
• Sprawdź wersję firmware CPU w projekcie vs fizyczny sterownik — TIA Portal ostrzega, ale może odmówić Download.
• Przejrzyj `Devices & Networks` — czy IP adresy nie kolidują, czy wszystkie moduły są skonfigurowane.

**2. Go Online — pierwsze połączenie:**
• Podłącz laptop przez PROFINET lub USB PG. TIA Portal → `Online → Go online`.
• Jeśli CPU i projekt niezsynchronizowane: `Compare offline/online` → sprawdź różnice.
• Pierwsze wgranie: `Download to device → Hardware and software → All`.

**3. Diagnoza startu:**
• `Diagnostics buffer` (Online → PLC → Diagnostics) — ostatni wpis = ostatnie zdarzenie (STOP, błąd, start). Pierwsze miejsce diagnostyki.
• Moduły I/O: wszystkie zielone = OK. Pomarańczowe/czerwone = błąd konfiguracji lub awaria sprzętu.
• Safety: sprawdź tryb Safety RUN, collective signature zatwierdzona, F-Address przypisany.

**4. Monitoring I/O:**
• Watch Table: dodaj kluczowe zmienne (czujniki, wyjścia, timery) → monitoruj wartości na żywo.
• Force Values: wymuś wartości I/O do testów okablowania — tylko przy wyłączonej maszynie.

**5. Typowe pułapki pierwszego uruchomienia:**
• CPU w STOP po Download → sprawdź Diagnostics buffer — prawdopodobnie błąd adresowania lub konfiguracji.
• Moduł pokazuje błąd ale kabel OK → sprawdź numer katalogowy w TIA Portal = fizyczny moduł (inna rewizja hardware ≠ ten sam katalog).
• HMI nie łączy się z PLC → sprawdź IP w tej samej podsieci i czy firewall laptopa nie blokuje portu 102 (S7 protocol).

### 11.8. Jakie są etapy uruchomienia napędu SINAMICS G120 — od sprzętu do pierwszego ruchu?
SINAMICS G120 to przemiennik częstotliwości zbudowany z wymiennych komponentów: **CU (Control Unit)** + **PM (Power Module)**. Uruchomienie odbywa się przez **Startdrive** (wtyczka TIA Portal) lub standalone **STARTER**.

**Budowa — dobór komponentów:**
- CU: np. CU240E-2 DP (PROFIBUS), CU240E-2 PN (PROFINET), CU250S-2 (z enkoderem)
- PM: PM230 (bez hamowania), PM240-2 (z chopperem hamującym), PM250 (regeneratywny)
- Moc PM musi pasować do silnika — dobór wg karty katalogowej

**Etapy uruchomienia w Startdrive (TIA Portal):**

**1. Dodanie napędu do projektu:**
- `Devices & Networks` → `Add new device` → SINAMICS G120 → wybierz wersję CU
- Ustaw adres PROFINET (nazwa urządzenia + IP) — synchronizacja z fizycznym napędem przez `Assign device name`

**2. Quick Commissioning (p0010 = 1):**
- `p0100` — normy silnika: 0 = IEC (50 Hz, kW), 1 = NEMA (60 Hz, hp)
- `p0300` — typ silnika: 1 = silnik asynchroniczny (IM), 2 = PMSM (synchroniczny)
- Dane z tabliczki znamionowej silnika: `p0304` (napięcie), `p0305` (prąd znamionowy), `p0307` (moc), `p0308` (cos φ), `p0309` (sprawność), `p0310` (częstotliwość), `p0311` (prędkość)
- `p1080` / `p1082` — prędkość minimalna / maksymalna [rpm]
- `p1120` / `p1121` — czas rampy przyspieszania / hamowania [s]
- Zakończenie Quick Commissioning: `p3900 = 1` → napęd przelicza parametry i wraca do `p0010 = 0`

**3. Identyfikacja silnika (Motor Data Identification):**
- `p1910 = 1` → napęd wykonuje pomiar rezystancji uzwojeń przy zatrzymanym silniku
- `p1960 = 1` → identyfikacja przy obracającym się silniku (Speed Controller Optimization)
- Wyniki zapisywane automatycznie do parametrów regulatora

**4. Telegram PROFINET i PZD:**
- `p0922` — wybór telegramu: 1 = standard (STW1/ZSW1 + Setpoint/Actual speed), 20 = rozszerzony, 352 = Safety
- W TIA Portal: w konfiguracji sprzętowej przypisz telegram G120 do DB komunikacyjnego; użyj FB `SINA_SPEED` (startdrive library)

**5. Fabryczny reset (gdy napęd był już używany):**
- `p0010 = 30`, następnie `p0970 = 1` → pełny reset do ustawień fabrycznych

**6. Weryfikacja i diagnostyka:**
- `r0002` — aktualny stan napędu (gotowy / run / fault)
- `r0945` — kod ostatniego błędu (Fault code) — niezbędny przy diagnostyce
- `r0947` — kod ostatniego alarmu (Alarm code)
- `r0949` — wartość powiązana z błędem (dodatkowa informacja diagnostyczna)
- Panel BOP-2 lub IOP na froncie CU — podgląd parametrów i stanów bez laptopa

**Praktyczne wskazówki:**
- Zawsze sprawdź zgodność napięcia zasilania PM z siecią zakładową (400 V / 480 V)
- Po `p3900 = 1` napęd generuje automatycznie parametry regulatora prędkości — nie nadpisuj ręcznie bez potrzeby
- Przy PROFINET: nazwa urządzenia w napędzie musi być identyczna jak w konfiguracji TIA Portal — wielkość liter ma znaczenie
- Fault `F07801` (przetężenie) przy starcie → silnik za mały do PM lub zbyt krótki czas rampy

*Źródło: Siemens SINAMICS G120 Getting Started / Startdrive commissioning guide*

### 11.9. Jakie są możliwości diagnostyki i testowania programów PLC za pomocą języka Python i protokołu OPC UA?
Język Python, w połączeniu z protokołem OPC UA, umożliwia automatyzację testów oprogramowania PLC, co jest szczególnie przydatne w przypadku złożonych projektów, gdzie testy manualne są czasochłonne i podatne na błędy.
• **Zastosowanie Pythona w automatyce przemysłowej:**
  • Automatyzacja powtarzalnych zadań na poziomie GUI w środowiskach PLC (np. Codesys).
  • Komunikacja w protokołach przemysłowych (Modbus, OPC UA).
  • Programowanie Raspberry Pi.
  • Testowanie oprogramowania PLC (np. biblioteka Pytest).
  • Przetwarzanie danych z obiektu (SCADA, systemy chmurowe), generowanie raportów (CSV, wykresy).
  • Tworzenie aplikacji desktopowych/webowych dla automatyki (Django, Flask).
• **Testy automatyczne z Pythonem:**
  • **Cel:** Zautomatyzowanie testów bloków funkcyjnych PLC.
  • **Zalety:** Powtarzalność, dokładność, oszczędność czasu i zasobów (automatyków).
  • **Komunikacja:** Protokół OPC UA. Sterownik PLC działa jako serwer, skrypt Python jako klient.
  • **Wymagane biblioteki Python:**
    • `opcua`: Do komunikacji z serwerem OPC UA.
    • `pytest`: Do automatyzacji testów.
    • `pytest-html`: Do generowania raportów HTML.
    • `time`: Do generowania opóźnień w skrypcie.
  • **Struktura testu:**
    • Plik `opc.py`: Funkcje do łączenia/rozłączania z serwerem OPC UA.
    • Plik `tags.py`: Definicja zmiennych PLC (np. start, stop, emergency, czujnik, x_sygnalizacja), które będą wymieniane przez OPC UA.
    • Plik `test_unit.py`: Zawiera funkcje testowe (np. `test_start_button`, `test_stop_button`, `test_emergency_stop`).
    • **`assert`:** Słowo kluczowe do sprawdzania poprawności wyników testów.
  • **Przebieg testu:**
    1. Inicjalizacja (połączenie z serwerem OPC UA, reset tagów).
    2. Symulacja działania wejść (np. ustawienie `start` na `True`, odczekanie).
    3. Sprawdzenie stanu wyjść (np. czy `x_sygnalizacja` zmieniła się z `False` na `True`).
    4. Reset tagów po każdym teście.
  • **Generowanie raportu:** Komenda `pytest --html=report.html` tworzy plik HTML z wynikami testów.
Praktyczne wskazówki:
• Można testować oprogramowanie PLC na wirtualnym sterowniku (SoftPLC) uruchomionym na komputerze PC, bez potrzeby posiadania fizycznego sprzętu.
• W przypadku błędu w programie PLC, testy automatyczne szybko go wykrywają, co jest informacją dla programisty o konieczności naprawy.
*Źródło: transkrypcje ControlByte*

### 11.10. Co to jest ProDiag i jak go używasz do diagnostyki maszyny?  🟢
ProDiag (Process Diagnostics) to mechanizm wbudowany w TIA Portal dla S7-1500 i ET200SP CPU. Pozwala definiować komunikaty diagnostyczne bezpośrednio w kodzie PLC i automatycznie wyświetlać je na HMI jako alarmy z opisem warunku.

**Jak działa:**
• W TIA Portal kliknij prawym na styk/cewkę w LAD/FBD → `Add supervision` → podaj tekst komunikatu (np. *„Motor M1 — brak potwierdzenia startu po 5s”*).
• TIA Portal wstawia blok ProDiag do kodu i rejestruje warunek.
• Na HMI (WinCC Unified lub Comfort): dodajesz widget `Diagnostic View` → automatycznie wyświetla aktywne komunikaty ProDiag z nazwą warunku i kontekstem.
• Dostępny online w TIA Portal bez HMI: Online → CPU → Diagnostics → Process diagnostics.

**Korzyści vs. klasyczne alarmy HMI:**
• Klasyczne alarmy WinCC: każdy alarm musisz ręcznie zdefiniować, zmapować bit, napisać tekst — czasochłonne dla 500+ alarmów.
• ProDiag: definicja w kodzie PLC → TIA Portal synchronizuje teksty do HMI automatycznie. Zmiana logiki = alarm aktualizuje się razem z kodem.

**Ograniczenia:**
• Dostępne tylko dla S7-1500 i ET200SP CPU — nie S7-1200.
• Wymaga WinCC Unified lub WinCC Comfort V15+ dla wyświetlania na HMI.
• Nie zastępuje Safety Alarms — Safety ma osobny mechanizm diagnostyki.

**Na rozmowie:** Jeśli pytają o „jak robisz diagnostykę maszyny” — wymień ProDiag obok Watch Table i Diagnostics Buffer. To pokaz, że znasz narzędzia nowszych wersji TIA Portal (V16+).

---

## 12. SICAR I NAPĘDY SINAMICS

### 12.1. Co to jest SICAR i gdzie jest używany?  🟢
SICAR (Siemens Automation Platform for CAR Plants) to gotowy framework programistyczny Siemensa dla branży automotive (fabryki: Toyota, Tesla, BMW, VW). Oparty na TIA Portal.
Zawiera: szablony PLC i HMI, biblioteki Tec Units (gotowe bloki dla silników, zaworów, napędów, robotów), wzorce alarmów, ProDiag dla diagnostyki. Cel: skrócenie czasu programowania przez drag-and-drop gotowych bloków zamiast pisania od zera.

### 12.2. Co to są Tec Units i jak z nich korzystasz?  🟢
Tec Units to gotowe, parametryzowalne bloki funkcjonalne w SICAR dla typowych urządzeń: silnik, zawór, przenośnik taśmowy, napęd, robot. Każdy zawiera: FB PLC z logiką, ekrany HMI, definicje alarmów, obsługę trybów (Auto/Manual/Local).
Używasz przez drag-and-drop Tec Unit na projekt, ustawiasz parametry (adres I/O, limity, czasy), gotowe. Nie piszesz logiki od podstaw.

### 12.3. Co to jest SINAMICS Startdrive w TIA Portal?
SINAMICS Startdrive to wtyczka do TIA Portal do parametryzacji, uruchamiania i diagnostyki napędów SINAMICS (G120, S120, V90) bezpośrednio z TIA Portal — bez osobnego oprogramowania Starter.
Umożliwia: konfigurację napędu, autotuning, monitoring parametrów online, diagnostykę błędów, konfigurację Safety (STO, SS1, SLS przez PROFIsafe).

### 12.4. Jak konfigurujesz SINAMICS G120 z Safety przez PROFIsafe?  🟡
W SINAMICS Startdrive (TIA Portal):
• Dodajesz napęd G120 do projektu (CU240E-2 PN lub CU250S-2 PN), konfigurujesz PROFINET i telegram (`p0922`)
• W zakładce Safety Integrated: włączasz PROFIsafe, ustawiasz F-Address (musi być identyczny w TIA Portal i napędzie)
• Wybierasz funkcje Safety: STO, SS1 (`p9560` = ramp time), SLS (`p9531` = max prędkość)
• Autotuning: Static motor identification → Speed controller optimization (p.szczeg. → Sekcja 19)
• Weryfikacja Safety: test STO, accept safety settings → Safety checksum/Safety ID
Po stronie F-CPU: blok Safety dla napędu (F-FB dla G120 z biblioteki) odbiera/wysyła telegram PROFIsafe.
Pełna procedura krok po kroku: → Sekcja 19 (Commissioning — Dodawanie napędu G120).

---

## 13. E-STOP — NORMY, IMPLEMENTACJA I OBLICZENIA BEZPIECZEŃSTWA


### 13.1. Jakie są kategorie zatrzymania wg EN 60204-1 i jak wpływają na wybór STO vs SS1?  🔴
Kategoria 0 (Stop niekontrolowany): natychmiastowe odcięcie zasilania napędów — odpowiada STO (Safe Torque Off). Oś wybiega swobodnie lub hamowana hamulcem mechanicznym. Stosuj gdy wybieg jest akceptowalny i bezpieczny.
Kategoria 1 (Stop kontrolowany): napęd hamuje wzdłuż rampy do zatrzymania, następnie odcięcie zasilania — odpowiada SS1 (Safe Stop 1). Stosuj gdy inercja maszyny (prasy, obrabiarki, dźwigi) wyklucza bezpieczny wybieg.
Kategoria 2 (Stop kontrolowany z zachowanym zasilaniem): hamowanie z rampą, napęd pozostaje zasilony i monitoruje pozycję — odpowiada SS2 → SOS. Stosuj gdy po zatrzymaniu oś musi trzymać pozycję (ramiona robotów, pionowe slide).
Uwaga normatywna: EN 60204-1 wymaga, by e-stop realizował kategorię 0 lub 1 (nie 2) chyba że analiza ryzyka uzasadnia inaczej.

### 13.2. Co to jest LSafe_EStop i gdzie go znajdziesz w TIA Portal?  🟡
LSafe_EStop to certyfikowany przez TÜV blok funkcjonalny z biblioteki LSafe (STEP 7 Safety Advanced). Realizuje kompletną logikę e-stopu: odcięcie wyjścia aktuatora, blokadę restartu, sekwencję ACK i monitorowanie styczników.
Wejścia kluczowe: eStop (BOOL, NC — FALSE = e-stop wciśnięty), start/stop, acknowledge (impuls), feedback1/feedback2 (zwrotne styczniki), feedbackTime (max czas reakcji stycznika), actuatorVS (value status F-DO).
Wyjścia: actuator (BOOL — steruje F-DO → styczniki), acknowledgeRequestedEStop (TRUE = wymagane ACK), eStopReleased (TRUE = e-stop odblokowany), fault (błąd logiki lub stycznika).
Lokalizacja w TIA Portal: Safety Advanced → Libraries → LSafe → LSafe_EStop. Blok musi być wywołany z Safety OB (F_MAIN lub Safety Main OB).
Ważne: oba kanały e-stopu (2xNC) podłączone do jednego pary kanałów F-DI z ewaluacją 1oo2 — sam moduł F-DI dostarcza już jeden przetworzony sygnał BOOL do bloku (kanały nie są widoczne osobno w programie).

**Struktura programu Safety z blokiem LSafe_EStop:**
![Safety program: OB123 → Main Safety → LSafe_EStop + ACK_GL](images/safety/07b_estop_mode_of_op_p6.png)

**Okablowanie sprzętowe E-Stop (CPU 1516F + F-DI + F-DQ z dwoma kanałami):**
![E-Stop hardware setup: S7-1516F, F-DI, F-DQ, dwukanałowe połączenie przycisku](images/safety/07c_estop_hw_setup_p10.png)

### 13.3. Co to jest feedback circuit (obwód sprzężenia zwrotnego styczników) i dlaczego jest wymagany dla SIL 3 / PL e?  🟡
Feedback circuit to monitorowanie stanu styków pomocniczych (NC, pozytywnie sterowanych) styczników wykonawczych podłączone z powrotem na wejście DI lub F-DI.
Cel: wykrywanie zgrzania (welding) lub zacięcia styku stycznika. Zgrzany styk = kontakt NC pozostaje otwarty mimo odcięcia cewki → feedback = niezgodność → maszyna nie może wystartować.
Dla Cat.4 / PL e / SIL 3 wymagana jest REDUNDANCJA ścieżki wyłączania (2 styczniki szeregowo lub równolegle) PLUS monitoring feedback obydwu — bez tego system nie spełnia DC ≥ 99% w podsystemie Reaction.
Parametr feedbackTime w LSafe_EStop definiuje max czas w którym stycznik musi się przełączyć po komendzie (typowo 100–300ms). Przekroczenie → fault na bloku.
Połaczenie styczników: pozytywne otwarcie (EN 60947-5-1) — jeśli cewka odcięta, styk NC jest MECHANICZNIE zmuszony do otwarcia nawet przy zgrzaniu. Wymagane przez normy w obwodach Safety.

### 13.4. Co to są CCF (Common Cause Failure) i jakie środki są wymagane dla Cat.4?  🟢
CCF (Common Cause Failure / Usterka wspólnej przyczyny) to scenariusz gdzie JEDNA przyczyna (np. przepięcie, temperatura, EMC, błąd montaży) uszkadza oba kanały redundantnego systemu jednocześnie — co pozbawia system odporności na błędy.
ISO 13849-1 Tablica F.1 wymaga minimum 65 punktów CCF dla architektury Cat.3 i Cat.4. Punkty przyznawane za środki jak: separacja/oddzielenie tras kablowych kanałów (+15), różne technologie czujników (+20), ochrona EMC (+25), warunki środowiskowe (+10) itd.
W praktyce: prowadź kable kanału 1 i 2 w osobnych trasach, stosuj różnych producentów czujników (diverse redundancy), zachowuj separację przestrzenną.
Siemens F-DI realizuje diagnostykę cross-circuit (zwarcie między kanałami) i pulse-testing — ale CCF środki leżą po stronie projektu i montażu, nie CPU.
### 13.5. Czy można łączyć przyciski e-stop szeregowo do jednego wejścia F-DI?
Tak, ale z ograniczeniami. EN ISO 13850 i IEC 62061 dopuszczają szeregowe połączenie e-stopów TYLKO jeśli można wykluczyć jednoczesne naciśnięcie dwóch e-stopów ORAZ jednoczesne wystąpienie awarii i naciśnięcia.
Problem: przy szeregowym połączeniu nie wiadomo KTÓRY e-stop zadziałał → brak diagnostyki granularnej. Siemens zaleca oddzielne kanały F-DI per e-stop dla szybszej lokalizacji usterek i lepszej diagnostyki ProDiag/HMI.
Praktyczny kompromis Siemens (wg doc. 21064024): każdy e-stop na osobnej parze kanałów F-DI z 1oo2 evaluation → każdy e-stop widoczny osobno w diagnostyce TIA Portal i na HMI.
Jeśli szeregowo: każde zadziałanie to osobna "supplementary safety function" — analiza ryzyka musi obejmować wszystkie e-stopy indywidualnie.

---

## 14. PROFINET — TOPOLOGIA, DIAGNOSTYKA I ZAAWANSOWANE FUNKCJE


### 14.1. Co to jest MRP (Media Redundancy Protocol) i kiedy go stosujesz?  🟢
MRP to protokół redundancji Ethernet w topologii pierścieniowej PROFINET. W konfiguracji normalnej pierścień działa jak linia — jeden port jest zablokowany przez MRM (Media Redundancy Manager, zazwyczaj switch lub CPU). Przy zerwaniu przewodu zablokowany port otwiera się i ruch odbywa się w drugą stronę — czas przełączenia ≤ 200ms (MRP, max 50 urządzeń) lub ≈ 0ms (MRPD — Media Redundancy with Planned Duplication, wymaga trybu IRT). Uwaga: termin 'Fast-MRP' nie jest oficjalnym pojęciem PROFINET — nie używaj go na rozmowie. Stosujesz gdy linia produkcyjna wymaga wysokiej dostępności sieci i awaria pojedynczego kabla nie może zatrzymać produkcji. Konfiguracja: TIA Portal → Network view → właściwości switcha/CPU → PROFINET → Media redundancy → ustaw role MRM/MRC.

### 14.2. Co to jest IRT (Isochronous Real-Time) i kiedy jest wymagany?  🟢
IRT (Isochronous Real-Time) to tryb PROFINET z deterministyczną synchronizacją cyklu do 250µs i jitterem < 1µs, realizowaną sprzętowo na poziomie ASIC. Wymagany przy aplikacjach motion control z omotion synchronization (SINAMICS S120 w trybie synchronicznym, systemy wieloosiowe). Różnica od RT (Real-Time, standard): RT działa programowo, cykl ~1ms, jitter kilka–kilkanaście µs — wystarczający dla standardowych I/O i robotów. IRT wymaga zarządzanych switchów Siemens (np. SCALANCE X) lub topologii gwiazdki z CPU obsługującym IRT.

### 14.3. Jak diagnostykujesz sieć PROFINET w TIA Portal i PRONETA?  🟡
W TIA Portal: Online → rozwiń Devices & Networks → kliknij prawym na urządzenie → Diagnose → zakładka Diagnostics. Widać: stan komunikacji, aktywne alarmy, topology view (połączenia portów). Pomocne: "Go online" → mapa sieci ze statusami. PRONETA (bezpłatne narzędzie Siemens): standalone diagnostics PROFINET, skanuje sieć niezależnie od TIA Portal, pokazuje mapę urządzeń, nazwy, IP, porty. Użyteczne gdy nie masz projektu TIA ani dostępu do sterownika — np. przy szybkiej diagnozie u klienta.

### 14.4. Co to jest Shared Device i kiedy go używasz?
Shared Device (PROFINET) to urządzenie I/O które jest jednocześnie w dwóch projektach / sterowanych przez dwa kontrolery, przy czym każdy kontroler ma przypisany inny zakres modułów. Przykład: stacja ET200SP z 16 slotami — CPU A zarządza slotami 1–8, CPU B slotami 9–16. Stosowane przy integracji systemów Safety z systemem standardowym obsługiwanym przez różnych dostawców PLC, lub gdy aplikacja Safety i standardowa mają osobne sterowniki. Konfiguracja: TIA Portal → właściwości urządzenia → Advanced Settings → Shared Device.

### 14.5. Jak działa Device replacement bez PG (automatic name assignment)?
Przy wymianie urządzenia PROFINET bez laptopa z TIA Portal CPU może automatycznie przypisać nazwę PROFINET nowemu modułowi na podstawie swojej konfiguracji. Warunek: w TIA Portal włączone "Support device replacement without exchangeable medium" (domyślnie włączone w S7-1500). Procedura: wymień fizycznie urządzenie (ten sam typ) → po podłączeniu do sieci CPU widzi urządzenie bez nazwy → CPU porównuje topologię (numery portów switch) → przypisuje nazwę automatycznie. Nie działa jeśli nowe urządzenie ma inny typ lub gdy topologia jest niejednoznaczna.

### 14.6. Jakie są rodzaje i funkcje przemysłowych switchy Ethernet, oraz ich znaczenie w sieciach PROFINET?
Przemysłowe switche Ethernet są kluczowymi komponentami sieci PROFINET, zapewniającymi niezawodną i stabilną komunikację w trudnych warunkach przemysłowych, z różnymi funkcjonalnościami w zależności od potrzeb aplikacji.
• **Rodzaje switchy:**
  • **Niezarządzalne (Plug & Play):** Proste w użyciu, nie wymagają konfiguracji.
    • **Compaрта ETU-0800/1600:** 8/16 portów Fast Ethernet (10/100 Mb/s), Auto-negocjacja, Full-duplex, Auto-MDI/MDIX. Metalowa obudowa IP30, odporność EMC, redundantne zasilanie 12-48 V DC, styk przekaźnikowy Fault.
    • **Compaрта LETU-0500:** 5 portów Fast Ethernet, obudowa z poliwęglanu IP30. Wspiera Quality of Service (QoS) dla priorytetów pakietów PROFINET.
    • **Compaрта EGU-0702-SFP-T:** Gigabitowy (10/100/1000 Mb/s) z 2 portami SFP (światłowód 100/1000). Backplane 14 Gb/s, Jumbo Frames 12.2 KB. Odporność na ekstremalne temperatury (-40 do 75°C).
    • **Compaрта PGU-1002-SFP-24:** Gigabitowy z 8 portami PoE+ (do 30W/port, budżet 200W) i 2 portami SFP.
  • **Zarządzalne:** Oferują pełną kontrolę nad siecią, zaawansowane funkcje i diagnostykę.
    • **Compaрта ETM-0800:** 8 portów Fast Ethernet. Funkcje L2: VLAN, QoS, RSTP (redundancja), kontrola dostępu (Port Access Control), SNMP, LACP (agregacja łączy), IGMP Snooping (kontrola ruchu multicast). Port konsoli RS232, USB do backupu konfiguracji. Wersje T (rozszerzona temp. -40°C) i CP (odporność na korozję).
    • **Compaрта EGM-1204-SFP:** Gigabitowy z 8 portami RJ45 i 4 slotami SFP. Obsługuje ERPS G.8032 (ring z czasem przełączania <50 ms). Pełen pakiet zarządzania siecią.
    • **Compaрта CBGM-0602-SFP:** 4 porty Gigabit Ethernet z PoE++ (do 90W/port) i 2 porty SFP. DIP switche do konfiguracji PoE. Wskaźnik obciążenia mocy PoE. Funkcje L2: DHCP Snooping, 802.1X (kontrola dostępu).
• **Wspólne cechy przemysłowych switchy:**
  • **Odporność mechaniczna:** Metalowa obudowa (IP30), montaż na szynie DIN.
  • **Odporność środowiskowa:** Szeroki zakres temperatur pracy (-10 do 65°C, -40 do 75°C), brak wentylatorów.
  • **Odporność EMC:** Zgodność z normami EN (wyładowania elektrostatyczne, zakłócenia radiowe, szybkie zakłócenia impulsowe, przepięcia, zakłócenia przewodzone).
  • **Zasilanie:** Redundantne zasilanie DC (np. 12-48 V DC, 48-57 V DC), przekaźnik Fault (sygnalizacja awarii zasilania/urządzenia).
  • **Architektura:** Non-blocking (wszystkie porty pracują jednocześnie bez blokowania ruchu).
  • **MAC entries:** Duża liczba wpisów MAC (np. 16k) do obsługi rozbudowanych sieci.
Praktyczne wskazówki:
• W sieciach PROFINET, Quality of Service (QoS) w switchach jest kluczowe, aby pakiety PROFINET miały priorytet, nawet przy dużym ruchu.
• Redundancja zasilania i przekaźnik Fault są ważne dla ciągłości pracy w przemyśle.
*Źródło: transkrypcje ControlByte*

### 14.7. Co to jest S7 Communication (GET/PUT) i ISO on TCP — kiedy i jak je stosujesz?
S7 Communication to protokół komunikacji PLC–PLC i HMI–PLC firmy Siemens oparty na ISO on TCP (RFC 1006 — TCP/IP z warstwą ISO). Umożliwia bezpośredni dostęp do obszarów pamięci DB, M, I, Q zdalnego sterownika przez sieć PROFINET/Industrial Ethernet.

**Instrukcje GET/PUT:**
• `GET` — odczyt danych ze zdalnego PLC do lokalnego DB (dostępny w S7-1200/1500 z biblioteki Communication).
• `PUT` — zapis danych z lokalnego DB do zdalnego PLC.
• W S7-1200: bloki GET/PUT wbudowane. W S7-1500: dostępne przez Communication → S7 Communication.

**Zastosowania:**
• Komunikacja PLC–PLC między dwoma liniami bez SCADA (PLC A czyta statusy z PLC B).
• HMI firm trzecich (Weintek, Proface, IDEC) obsługujących S7 protocol — mapują bezpośrednio adresy DB, bez GSDML.
• Legacy integracja ze starszymi systemami SCADA (WinCC V6, InTouch) lub sterownikami S7-300/400.

**Kluczowe ograniczenie bezpieczeństwa — S7-1500:**
Domyślnie w S7-1500 dostęp PUT/GET z zewnętrznych urządzeń jest **zablokowany**. Aktywacja: TIA Portal → CPU Properties → Protection & Security → **Permit access with PUT/GET communication**.
⚠️ Włączenie PUT/GET obniża poziom bezpieczeństwa — każde urządzenie znające IP PLC może czytać/pisać pamięć bez uwierzytelniania. **Nigdy nie włączaj** w systemach podłączonych do sieci korporacyjnej bez firewalla. Dla nowych integracji z IT preferuj OPC UA (TLS 1.2 + certyfikaty).

**Różnica od OPC UA:** S7/ISO on TCP = szybkie (<1ms), bez autentykacji. OPC UA = ~10ms, z szyfrowaniem i certyfikatami — wybór dla systemów IT/OT.

---

## 15. KURTYNY BEZPIECZEŃSTWA I MUTING


### 15.1. Czym różni się kurtyna bezpieczeństwa Type 2 od Type 4 (IEC 61496)?
Type 2: wymaga weryfikacji poprawności działania przez zewnętrzny moduł testujący (External Test Device), DC typowo 60–99%. Przy poprawnej architekturze 2-kanałowej (1oo2) może osiągnąć do PL d / SIL 2 — NIE jest ograniczona do PL c / SIL 1. Przykłady: kurtyny z zewnętrznym monitoringiem OSSD. Type 4: najwyższy poziom, DC ≥ 99%, kategoria Cat.4, pełna wewnętrzna diagnostyka (self-testing) w każdym cyklu bez zewnętrznego modułu, dopuszczony do PL e / SIL 3. Pojedyncza usterka nie prowadzi do utraty funkcji Safety. W robotyzowanych liniach automotive (prasy, roboty) wymagana jest kurtyna Type 4. W TIA Portal podłączasz ją jako F-DI z 1oo2 evaluation lub OSSD (Output Signal Switching Device) bezpośrednio na wejście Safety.

### 15.2. Jak działa muting i czym różni się od override?
Muting to tymczasowe, automatyczne zawieszenie funkcji kurtyny bezpieczeństwa przez program Safety (bez ingerencji operatora) gdy spełnione są określone warunki fizyczne. Przykład: paleta wjeżdża na taśm na linię — czujniki mutingowe po obu stronach muszą oba zadziałać w czasie < 4s, tylko wtedy kurtyna jest zawieszona na czas przejazdu palety. Muting jest powtarzalny i automatyczny.
• Override: ręczne (operator), jednorazowe, wymaga klucza lub przycisku z podtrzymaniem, z licznikiem i logowaniem. Stosowany tylko serwisowo — np. usuwanie zakleszczonego materiału.
• Kluczowa różnica prawna: muting to element projektu Safety (uwzględniony w ocenie ryzyka), override to środek awaryjny z ograniczonym dostępem.
• W TIA Portal: certyfikowany blok MUTING_FKT (z biblioteki LSafe) obsługuje schematy 4-czujnikowe (cross i parallel). Wymaga 2 par czujników i okna czasowego sekwencji.

### 15.3. Jak podłączasz OSSD (Output Signal Switching Device) kurtyny do modułu F-DI?
OSSD to para wyjść kurtyny (OSSD1, OSSD2) — dwa kanały sygnałów bezpieczeństwa z wbudowanym testowaniem impulsowym. Podłączasz OSSD1 → kanał A modułu F-DI, OSSD2 → kanał B, jako parę 1oo2. Ważne: NIE podłączaj zasilania VS* (pulse test) modułu F-DI do OSSD — kurtyna sama generuje własne impulsy testowe. W TIA Portal ustaw parametr "Sensor supply" tego kanału na "None" lub "Disabled" — inaczej impulsy F-DI zablokują sygnał z kurtyny. Discrepancy time: dopasuj do specyfikacji kurtyny (zazwyczaj 10–30ms).

### 15.4. Jakie jest zastosowanie wyjść tranzystorowych z czujników bezpieczeństwa w systemach PLC Safety?
Wyjścia tranzystorowe z czujników bezpieczeństwa, takich jak kurtyny bezpieczeństwa czy skanery, są kluczowe dla systemów PLC Safety, ponieważ umożliwiają dwukanałowe monitorowanie i szybkie wykrywanie awarii.
• **Podłączenie:** Wyjścia tranzystorowe z czujników bezpieczeństwa podłącza się do wejść bezpieczeństwa sterownika PLC.
• **Wykrywanie awarii:**
  • Jeśli jedno z wyjść tranzystorowych ulegnie uszkodzeniu (np. spali się lub będzie miało zwarcie), układ bezpieczeństwa natychmiast wykryje sytuację awaryjną.
  • Jest to analogiczne do wykrywania rozbieżności sygnału ("discrepancy error") w przypadku styków mechanicznych.
Praktyczne wskazówki:
• W przypadku uszkodzenia jednego z wyjść tranzystorowych kurtyny bezpieczeństwa, sterownik safety natychmiast zgłosi błąd, co zapobiega dalszej pracy maszyny w niebezpiecznym stanie.
*Źródło: transkrypcje ControlByte*

---

## 16. MOTION CONTROL I SINAMICS — PRAKTYKA COMMISSIONING


### 16.1. Co to jest Technology Object (TO) w TIA Portal i jak go używasz?
Technology Object to abstrakcja osi w TIA Portal dla motion control (dostępna w S7-1500, ET200SP CPU). TO enkapsuluje napęd + enkoder + parametry osi jako jeden obiekt z gotowym API w SCL: MC_Power, MC_Home, MC_MoveAbsolute, MC_MoveVelocity, MC_Halt, MC_Stop. Typy TO: TO_SpeedAxis (tylko prędkość), TO_PositioningAxis (pozycjonowanie absolutne/względne), TO_SynchronousAxis (synchronizacja do osi master), TO_ExternalEncoder. Konfiguracja: TIA Portal → Add new object → Technology object → wybierz typ → przypisz napęd (SINAMICS przez telegram PROFIdrive 105/111). Sterowanie z programu: wywołujesz bloki MC_ jak każde FB z instancją DB.

### 16.2. Jak robisz autotuning napędu G120/V90 w Startdrive?
Startdrive (wtyczka TIA Portal): Online → wybierz napęd → Commissioning → Motor identification. Procedura:
• Motor identification (statyczna, silnik stoi): Startdrive → Drive → Commissioning → Motor identification → Static → Start. Trwa ~30s, napęd mierzy rezystancję i induktancję uzwojeń. Wymagane uziemienie silnika, napęd w stanie Ready.
• Speed controller optimization (dynamiczna, silnik się obraca): Motor identification → Speed controller optimization → Start. Silnik wykonuje sekwencję ruchów testowych — odblokuj strefę bezpieczeństwa. Wyznacza Kp (wzmocnienie) i Ti (czas całkowania) regulatora prędkości.
• Po autotuningu: sprawdź r0047 (status identyfikacji) = 0 brak błędu. Parametry zapisane automatycznie w napędzie.
• Jeśli napęd mechatronicznie połączony z ciężką maszyną: uruchom identyfikację na biegu jałowym lub przy odłączonej mechanice, a potem ręcznie dostraj Kp.

### 16.3. Jakie są najważniejsze parametry SINAMICS G120 które musisz znać?
Podstawowe parametry diagnostyczne i konfiguracyjne:
• p0840 — ON/OFF1 (komenda rozruchu z PLC lub przez terminal). Źródło sygnału start.
• p1120 — czas rozruchu rampy (ramp-up time) w sekundach od 0 do max prędkości.
• p1121 — czas hamowania rampy (ramp-down time).
• r0002 — status napędu (bitmapa: gotowy, praca, błąd, alarm).
• r0945[0..7] — kody błędów (fault codes). Tu szukasz przyczyny F-alarmu.
• r2110 — numer aktualnego alarmu (warning, nie zatrzymuje).
• p0922 — telegram PROFIdrive (selekcja telegramu komunikacyjnego: 1=standard, 20=rozszerzony, 352/900=Safety PROFIsafe). Musi zgadzać się z konfiguracją w TIA Portal/Startdrive. Błędny telegram = brak komunikacji lub brak danych Safety.
• p9501/p9601 — Safety parameters (STO enable, SS1 ramp time). Tylko gdy Safety włączone.

### 16.4. Jak interpretujesz i kasujesz fault F30001 i F07801 w SINAMICS?
F30001 (Power unit: Ground fault — błąd doziemny wyjścia): wykrycie upływu prądu na uziemienie lub spięcie na wyjściu Power Module do silnika. Przyczyny: uszkodzona izolacja kabla silnikowego, zwarcie w uzwojeniu, kabel silnikowy zbyt długi bez filtra sinusoidalnego. Sprawdź: odłącz kabel silnika od napędu i mierz rezystancję izolacji (megaomomierz 500V DC) między żyłami a PE — powinna być >10MΩ. Uwaga: w starszych wersjach firmware G120 F30001 może oznaczać różne usterki Power Unit — zawsze weryfikuj w dokumentacji Parameter Manual dla konkretnej wersji firmware (r0018 = wersja firmware napędu).
• F07801 (Motor overtemperature — motor model): model termiczny wewnątrz napędu obliczył przegrzanie silnika (na podstawie prądu i parametrów silnika). Przyczyny: za duże obciążenie, za mały silnik, filtr chłodzenia zapchany, za długie rozruchy. Sprawdź: czy klasa termiczna silnika (p0335=klasa izolacji) jest poprawna, czy wentylacja silnika działa.
• Kasowanie faultów: r0945 pokazuje historię. Kasowanie programowo: p2103=1 (ACK faults) lub przez bit w telegram PROFIdrive (bit 7 słowa sterowania STW1). Na panelu BOP: długie wciśnięcie przycisku ESC/OK.

### 16.5. Czym jest Motion Control i jakie silniki są w nim wykorzystywane?
Motion Control to dziedzina automatyki zajmująca się precyzyjnym sterowaniem ruchem części mechanicznych maszyn, wymagająca wysokiej dokładności pozycjonowania i często dużej dynamiki.
• **Definicja:** Precyzyjne sterowanie ruchem.
• **Silniki wykorzystywane w Motion Control:**
  • **Silniki DC szczotkowe:** Używane w przeszłości w układach serwo ze względu na prosty układ sterowania. Obecnie rzadko, głównie w pozycjonerach o małej liczbie cykli, w trybie pracy dorywczej.
  • **Silniki asynchroniczne klatkowe z enkoderem:** Stosowane w aplikacjach o małej dynamice. Charakteryzują się słabą dynamiką ze względu na duży moment bezwładności wirnika.
  • **Silniki asynchroniczne przystosowane do pracy serwo:** Ulepszona wersja silników asynchronicznych, ze zmniejszoną wagą i momentem bezwładności wirnika, co poprawia dynamikę. Posiadają zabudowany enkoder.
  • **Silniki synchroniczne z magnesami trwałymi (Servo Motors):** Najlepsze parametry dynamiczne, najczęściej wykorzystywane w aplikacjach precyzyjnego sterowania ruchem.
  • **Silniki liniowe:** Odmiana silnika synchronicznego z magnesami trwałymi, gdzie wirnik jest rozwinięty do postaci listwy, a stojan ma formę sztaby mocowanej do wózka.
  • **Silniki krokowe:** Tanie w produkcji.
*Źródło: transkrypcje ControlByte*

---

## 17. REALNE SCENARIUSZE COMMISSIONING


### 17.1. Maszyna startuje sama po ACK bez przycisku Start — co sprawdzasz?
Systematyczna lista kroków:
• Sprawdź logikę inicjalizacji: OB100 może resetować warunek startu — czy po resecie CPU warunek start jest TRUE bez oczekiwania na zbocze?
• Sprawdź HMI: czy przycisk Start na HMI ma event "Press" (zbocze) czy "State" (poziom)? Poziom = TRUE przez cały czas trzymania → program widzi ciągły sygnał start.
• Sprawdź zmienną startową w logice: czy warunek to zbocze narastające (R_TRIG) czy poziom BOOL? Maszyny wymagają zbocza — jednorazowy impuls.
• Sprawdź fizyczny przycisk: czy styk NO nie jest przyklejony lub zwarty przewód.
• Sprawdź Safety ACK: jeśli ACK kasuje blokadę i jednocześnie start jest aktywny w logice (np. zmienna startowa nie skasowana po zatrzymaniu awaryjnym) — maszyna ruszy. Logika powinna wymagać nowego impulsu Start AFTER ACK.

### 17.2. HMI pokazuje alarm którego nie ma w projekcie TIA Portal — skąd pochodzi?
Możliwe źródła "obcych" alarmów:
• Alarm diagnostyczny Siemens (System alarm): generowany automatycznie przez TIA Portal dla zdarzeń sprzętowych (moduł offline, błąd Safety, utrata komunikacji). Nie definiujesz ich — pojawiają się automatycznie jeśli HMI ma skonfigurowane "System alarms / Diagnostic alarms".
• Alarm z poprzedniej wersji projektu: HMI ma stary obraz z alarmami do tagów które już nie istnieją — mamy "stale" wpisy w alarm buffer.
• Alarm z urządzenia (napęd, robot): urządzenia PROFINET mogą wysyłać alarmy diagnostyczne przez PROFINET alarm mechanism → TIA Portal automatycznie tworzy odpowiadające alarmy w WinCC jeśli skonfigurowano.
• Sprawdź: w TIA Portal → HMI Alarms → Discrete Alarms / Analog Alarms — filtruj po numerze alarmu. Jeśli brak → sprawdź System alarms → Diagnostic alarms.

### 17.3. Moduł ET200SP nie pojawia się w sieci po podłączeniu — lista kroków diagnostycznych.
• Sprawdź fizycznie: czy dioda LINK/ACT na porcie modułu lub switcha miga → czy kabel Ethernet jest sprawny. Zamień kabel.
• Sprawdź zasilanie BusAdapter: moduł ET200SP wymaga zasilania BusAdapter (BA 2×RJ45 lub BA SCRJ) — czy L+ i M podłączone?
• Sprawdź IP i nazwę PROFINET w TIA Portal vs. na module: brak nazwy → moduł nowy/po resecie → TIA Portal → Online → Accessible devices → przypisz nazwę.
• Sprawdź czy nie ma duplikatu nazwy PROFINET w sieci (dwa moduły ta sama nazwa → konflikt).
• Sprawdź SCALANCE/switch: czy moduł jest w tej samej VLAN co CPU, czy port switcha zezwala na protokół PROFINET. Na SCALANCE: CLI lub Web GUI → port status.
• W TIA Portal: Online → Devices & Networks → mapa topologii → czy moduł widoczny? Jeśli nie → PRONETA → skan sieci → sprawdź czy moduł odpowiada na ARP.
• Sprawdź wersję GSDML / firmware: stary hardware z nowym projektem może wymagać aktualizacji firmware.

### 17.4. Napęd SINAMICS G120 świeci ciągłym czerwonym LED i nie kasuje się — co robisz?  🟢
Ciągły czerwony RDY LED = aktywny fault (F-alarm), nie alarm (A-alarm, który jest żółty). Procedura:
• Odczytaj kod: r0945[0] w Startdrive (online) lub na panelu BOP-2 (przełącz na r0945). Zapisz wszystkie r0945[0..7].
• Sprawdź w dokumentacji SINAMICS Parameter Manual lub Error List: każdy Fxxxxx ma opis przyczyny i działania korygującego. Najczęstsze: F30001 (doziemienie wyjścia), F07800-F07802 (temperatura silnika), F30002 (przetężenie DC-bus), F30004 (przekroczenie prędkości).
• Jeśli fault kasuje się ale wraca natychmiast: przyczyna fizyczna wciąż aktywna — nie idź dalej bez usunięcia przyczyny.
• Fault nie daje się skasować (kasowanie nie skutkuje): sprawdź czy STO nie jest aktywne (napęd nie ruszy z aktywnym STO) — sprawdź p9772/r9772 (STO status).
• Jeśli kasowanie przez sieć nie działa: spróbuj hardware reset (przycisk RESET na module lub chwilowe odcięcie zasilania 24V pri zachowanym 400V — deenergizuj Power Module, nie Control Unit).

### 17.5. CPU przeszło w STOP podczas produkcji — pierwsze 3 kroki.  🟢
• Nie ruszaj nic — zanim zaczniesz diagnostykę: odczytaj ze STOP LED + wyświetlacza CPU (S7-1500) kod błędu lub opis. Na wyświetlaczu pojawia się skrócony opis przyczyny STOP.
• W TIA Portal: Online → PLC → Diagnostics buffer (Diagnostikpuffer). Ostatni wpis w buforze = przyczyna zatrzymania. Typowe: "Time error OB cyclic" (za długi scan), "STOP requested by program" (STP instrukcja w kodzie), "Hardware failure" (moduł I/O wypadł).
• Nie rób Download ani "warm restart" zanim nie rozumiesz przyczyny — możesz nadpisać ważne dane diagnostyczne lub powtórzyć awarię.

---

## 18. TIA PORTAL — ZAAWANSOWANE FUNKCJE

### 18.1. Co to są Project Libraries vs Global Libraries i kiedy używasz każdej?
Project Library: biblioteka wewnątrz projektu TIA Portal. Przechowuje wersjonowane bloki, typy PLC (PLCtype), ekrany HMI, UDT do ponownego użycia w ramach jednego projektu. Każda zmiana w bibliotece → aktualizacja wszystkich instancji. Idealna dla standardowych rozmów jednego zakładu/línii.
• Global Library: biblioteka zewnętrzna (.al17 plik) niezależna od projektu. Możesz ją otwierać w dowolnym projekcie TIA Portal i wstawiać jej elementy. Stosuj dla firmowych standardów używanych w wielu projektach dla wielu klientów — np. SICAR Tec Units, certyfikowane bloki Safety, własne wzorce.
• Workflow: rozwijaj w Global Library → insertuj do Project Library → deploy do projektu. Wersjonowanie w Global Library umożliwia zarządzanie zmianami we wszystkich projektach naraz.

### 18.2. Jak robisz partial download żeby nie resetować całego CPU?
TIA Portal rozróżnia typy downloadów:
• "Download to device → Software (only changes)": pobiera wyłącznie zmienione bloki — CPU pozostaje w RUN, zmiana aplikowana online. Bezpieczne dla drobnych poprawek kodu.
• "Download to device → Hardware and Software (only changes)": gdy zmieniłeś konfigurację sprzętu (nowy moduł IO, zmiana IP). CPU może przejść chwilowo przez STOP.
• "Download to device → All": pełne wgranie — CPU zawsze do STOP i z powrotem. Unikaj na produkcji.
• Warunek partial download: projekt musi być skompilowany bez błędów. Zmiany w Safety zawsze wymagają akceptacji F-signature — CPU zatrzymuje Safety runtime na moment (Safety LOCK → RUN), ale standard może działać.
• Praktyczna wskazówka: przed downloadem online sprawdź "Compare offline/online" — TIA Portal pokaże diff co realnie się zróżni.

### 18.3. Do czego służy OPC UA w TIA Portal i jak go aktywujesz?
OPC UA (Open Platform Communications Unified Architecture) to otwarte, bezpieczne (szyfrowanie + certyfikaty) API do integracji PLC z systemami SCADA, MES, ERP, chmurą i systemami IT (Python, C#, Java). Zalety nad S5/S7 Protocol lub Modbus: standaryzacja, bezpieczeństwo (TLS 1.2), model danych (nodes, methods, events), nie jest zależny od Siemens.
• Aktywacja: TIA Portal → CPU properties → OPC UA → Server → Enable OPC UA server → ustaw port (4840 domyślny), certyfikat, listę dostępnych węzłów (selected DB lub automatycznie wszystkie tagów).
• Klient: SIMATIC WinCC Advanced/Unified, Node-RED, Python opcua library, Kepware, Ignition. W praktyce commissioning: OPC UA server na PLC + Node-RED do szybkiego prototypowania dashboardu lub wysyłania danych do chmury.
• Ograniczenia: OPC UA ma wyższe opóźnienie niż PROFINET (~10ms vs <1ms) — nie stosuj do sterowania real-time, tylko do monitoringu i konfiguracji.
---

## 19. COMMISSIONING — DODAWANIE STACJI I URZĄDZEŃ DO PROJEKTU


### 19.1. Jak krok po kroku dodajesz nową wyspę sygnałową ET200SP Safety (F-peripheral) do istniejącego projektu?  🟡

Procedura commissioning nowej stacji ET200SP z modułami F-DI/F-DQ:

**Faza 1 — Projekt TIA Portal (offline):**
1. `Devices & Networks` → `Add new device` → wybierz `ET 200SP` → wskaż konkretny numer katalogowy modułu interfejsowego (IM) np. `6ES7155-6AU01-0BN0` (IM155-6 PN HF). Jeśli nie znasz numeru: `Not specified` → po wykryciu online TIA Portal zaproponuje podmianę.
2. Skonfiguruj **IP address** i **PROFINET device name** — muszą być unikalne w sieci.
3. Dodaj moduły w slotach: przeciągnij z hardware catalog → BaseUnit (BU20-P16+A10+2B) + moduły F-DI i F-DQ. Kolejność slotów MUSI odpowiadać fizycznej kolejności montażu na szynie.
4. Dla każdego modułu F: zakładka `Properties → Safety` → ustaw **F-Address** (PROFIsafe Address) — każda wartość unikalna w ramach F-CPU, zakres typowo 1–65534.
5. Skonfiguruj parametry F:
   - F-DI: `Discrepancy time` (10–200ms), `Sensor supply` (VS*/external)
   - F-DQ: `Substitute value` (0 lub 1 per kanał), `F-monitoring time`
6. Podłącz moduły do programu Safety: zmienne F-DI i F-DQ pojawiają się automatycznie w obszarze danych Safety po kompilacji.
7. `Compile → Hardware (rebuild all)` → `Compile → Software (rebuild all)`.

**Faza 2 — Przypisanie adresu PROFINET (online, przez sieć):**
1. Podłącz się do CPU: `Go online`.
2. `Online & diagnostics` → `Functions → Assign PROFINET device name` → wyszukaj nowe urządzenie po adresie MAC → wpisz nazwę zgodną z projektem → `Assign name`.
3. Alternatywnie przez `Accessible devices`: TIA Portal wykryje urządzenia bez nazwy i pozwoli przypisać.

**Faza 3 — Przypisanie PROFIsafe address na modułach F:**
1. `Devices & Networks` → prawym na moduł F → `Assign PROFIsafe address`.
2. Diody LED modułu F migają → potwierdź w TIA Portal → `Assign`. Adres zapisywany w elektronicznym elemencie kodującym (EK) modułu — nie przepada przy wymianie CPU.
3. Po przypisaniu wszystkich F-Address: czerwone LED modułów F powinny zgasnąć.

**Faza 4 — Download i weryfikacja:**
1. `Download to device → Hardware and software (only changes)` → CPU przejdzie przez krótki STOP.
2. Po uruchomieniu: sprawdź `Diagnostics buffer` — brak nowych błędów.
3. Sprawdź online pasek stanu modułów: wszystkie zielone = OK. Pomarańczowy/czerwony = błąd (kliknij → Device diagnostics).
4. Monitoruj F-DB modułu: zmienna `PASS_OUT = FALSE` oznacza brak passivation = prawidłowa praca.
5. Test funkcji Safety: zasymuluj zadziałanie czujnika NC → sprawdź czy F-DI passivuje się i czy logika Safety reaguje.

**Typowe pułapki:**
- Moduł IM nie reaguje na ping → sprawdź IP kolizję (dwa urządzenia ten sam adres), brak zasilania 24V BusAdapter, zerwany kabel.
- Czerwony LED F-DI po przypisaniu F-Address → sprawdź okablowanie czujnika lub parametr Sensor supply (brak zasilania VS*).
- Compilation error po dodaniu modułu → sprawdź czy typ BaseUnit (P/A-type) pasuje do modułu I/O.

---

### 19.2. Jak dodajesz wyspę pneumatyczną SMC (seria EX600) do projektu TIA Portal przez PROFINET?

Wyspa zawór pneumatycznych SMC EX600 komunikuje się przez PROFINET jako standardowe urządzenie I/O (nie Safety).

**Krok 1 — Instalacja GSDML:**
- Pobierz GSDML dla SMC EX600 ze strony SMC (`smcworld.com` → Support → GSDML) lub z płyty CD dołączonej do urządzenia.
- TIA Portal → `Options → Manage general station description files (GSD) → Install` → wskaż plik `.xml` (GSDML).
- Po instalacji w Hardware Catalog pojawia się node: `Other field devices → Drives → SMC → EX600`.

**Krok 2 — Konfiguracja w TIA Portal:**
1. Przeciągnij `EX600-GEN1` (lub właściwy wariant) z Hardware Catalog do `Network view`.
2. Połącz z interfejsem PROFINET CPU (linia ethernet).
3. Ustaw IP Address i PROFINET device name (musi zgadzać się z fizycznym urządzeniem).
4. W `Device view` wyspy: skonfiguruj sloty modułów wyjść zaworów (`SY Output Module` 1×, 2× lub 4×) — liczba i typ musi odpowiadać fizycznej konfiguracji wyspy. Każdy moduł wyjść to 1 bajt (8 zaworów) lub 2 bajty (16 zaworów).
5. Skonfiguruj moduł diagnostyczny (jeśli obecny): zwraca status zaworów, ciśnienie, błędy.
6. Skonfiguruj moduł wejść (DI) jeśli wyspa ma też wejścia czujnikowe.
7. Zapisz adresy wejść/wyjść (I-Addresses, Q-Addresses) widoczne w konfiguracji slotów.

**Krok 3 — Przypisanie nazwy PROFINET na fizycznym urządzeniu:**
1. `Accessible devices` lub `Assign PROFINET device name` → wyszukaj MAC wyspy SMC.
2. Przypisz nazwę zgodną z projektem → `Assign`.
- Alternatywnie: na fizycznym urządzeniu EX600 można ustawić IP przez rotary switch lub wbudowany web server (domyślne IP: `192.168.0.1`, login: `admin/admin`).

**Krok 4 — Program i testowanie:**
1. W programie PLC adresy Q (wyjścia) bezpośrednio sterują elektrozaworami:
   - `Q0.0 = TRUE` → zawór 1 otwarty (lub przełączony w zależności od typu zaworu 5/2 lub 3/2).
2. Diagnoza online: moduł diagnostyczny wyspy wysyła status do PLC → sprawdź bit błędu w danych wejściowych.
3. Test: wymuś `Q0.0 = TRUE` przez TIA Portal `Force Values` → sprawdź fizycznie czy zawór zadziałał i czy siłownik się przesunął.
4. Sprawdź ciśnienie zasilania wyspy (typowo 4–7 bar) — brak ciśnienia = zawory aktywne ale siłownik nie rusza.

**Typowe pułapki:**
- GSDML wersja niezgodna z hardware revision wyspy → błąd `Invalid device configuration`. Zawsze sprawdź hardware revision na tabliczce wyspy i pobierz odpowiedni GSDML.
- Liczba skonfigurowanych slotów w TIA Portal ≠ fizyczna liczba modułów na wyspie → CPU zgłasza błąd `Configuration mismatch`.
- Nazwa PROFINET przypisana ale wyspa nie komunikuje się → sprawdź wersję PROFINET (EX600 może wymagać PROFINET V2.3+) i czy nie ma duplikatu nazwy w sieci.

---

### 19.3. Jak krok po kroku dodajesz napęd SINAMICS G120 przez PROFINET do projektu TIA Portal?

**Faza 1 — Sprzętowe przygotowanie napędu:**
1. Sprawdź kartę sterowniczą (CU) i Power Module (PM) — upewnij się że CU obsługuje PROFINET (CU240E-2 PN lub CU250S-2 PN).
2. Ustaw adres IP napędu — jeśli BOP2 zainstalowany: `MENU → Parameters → p0016` (PROFINET mode) = 1. IP można przypisać przez TIA Portal (auto-assign) lub ręcznie przez BOP2 (`p61001` = IP adres, `p61000` = tryb assigning).
3. Firmware napędu: sprawdź `r0018` na BOP2 — zapisz wersję. Przy starszym firmware może być konieczna aktualizacja dla pełnej kompatybilności z TIA Portal V17+.

**Faza 2 — Konfiguracja w TIA Portal (Startdrive):**
1. `Devices & Networks` → `Add new device` → `Drives → SINAMICS → G120 → CU240E-2 PN` (wybierz właściwy wariant).
   - Alternatywnie: bezpośrednio w `Accessible devices` → wykryj napęd online → `Take online device as preset` → TIA Portal automatycznie pobierze konfigurację z napędu.
2. Połącz ikoną PROFINET z CPU w `Network view`.
3. Ustaw IP Address i PROFINET device name — identyczne z tym co jest lub zostanie przypisane na fizycznym napędzie.
4. `Device view` napędu → zakładka `Drive parameters` (Startdrive):
   - `p0922` → wybierz telegram PROFIdrive: `1` = standardowy, `20` = rozszerzony (prędkość + prąd), `352` = Safety Integrated + prędkość. Musi pasować do mapowania DB w programie PLC.
   - Skonfiguruj `Drive unit` → `Motor data`: numer katalogowy silnika lub ręcznie moc/napięcie/prąd/prędkość (z tabliczki silnika).

**Faza 3 — Konfiguracja Safety (jeśli STO/SS1 przez PROFIsafe):**
1. W Startdrive → zakładka `Safety Integrated` → `Enable Safety Integrated`.
2. Wybierz źródło komend Safety: `Via PROFIsafe` lub `Via terminals` (zaciski STO1/STO2) lub oba.
3. Ustaw `F-Address` (PROFIsafe Address) — musi być identyczny w TIA Portal i zostanie zapisany do napędu.
4. Wybierz funkcje Safety: STO, SS1 (ustaw `p9560` = czas rampy SS1 w ms), SLS (ustaw `p9531` = max prędkość SLS).
5. Po zakończeniu konfiguracji Safety: Startdrive wymaga **Safety Commissioning password** (domyślnie bez hasła, ustaw własne w produkcji).

**Faza 4 — Motor identification (autotuning):**
1. Online → napęd musi być w stanie `Ready` (RDY LED zielony migający).
2. `Commissioning → Motor identification → Static identification` → `Start`.
   - Napęd wykonuje pomiary rezystancji i induktancji (~30s) przy stojącym silniku.
   - **Strefa musi być bezpieczna** — napęd aplikuje napięcie do silnika.
3. Po zakończeniu: `Speed controller optimization` → `Start` — silnik wykonuje serie ruchów testowych.
4. Sprawdź `r0047 = 0` po identyfikacji — brak błędów.

**Faza 5 — Download i weryfikacja:**
1. `Download to device → Hardware and software (only changes)`.
2. Przypisz PROFINET device name: `Accessible devices` → MAC napędu → przypisz nazwę.
3. Sprawdź komunikację: `Online → Drive → Diagnostics → Control/Status words` — word sterowania STW1 przychodzi z CPU, word statusu ZSW1 wraca do CPU.
4. Test uruchomienia: ustaw `STW1 bit 0 = 1` (ON), `bit 3 = 1` (Enable operation) + zadaj prędkość → napęd rusza.
5. Sprawdź `r0002 = 7` (Run), prąd `r0027`, prędkość rzeczywistą `r0021`.
6. Test STO: aktywuj STO → `r9722.0 = 1` (STO_Active) → napęd nie generuje momentu.

**Faza 6 — Safety komisjonowanie (obowiązkowe jeśli Safety):**
1. W Startdrive: `Safety Integrated → Safety commissioning → Start safety commissioning`.
2. Wykonaj test STO z podpisem: wpuść komendę STO, zmierz czas reakcji, zapisz wynik.
3. `Accept safety settings` → Startdrive generuje **Safety checksum (Safety ID)** — zanotuj lub drukuj raport.
4. Zmień hasło komisjonowania Safety po zakończeniu.
