<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="pl" xml:lang="pl">
<head>
  <meta charset="utf-8" />
  <meta name="generator" content="pandoc" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes" />
  <title>Kompendium Q&amp;A — Rozmowa Kwalifikacyjna PLC/Commissioner</title>
  <style>
    /* Default styles provided by pandoc.
    ** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
    */
    html {
      color: #1a1a1a;
      background-color: #fdfdfd;
    }
    body {
      margin: 0 auto;
      max-width: 36em;
      padding-left: 50px;
      padding-right: 50px;
      padding-top: 50px;
      padding-bottom: 50px;
      hyphens: auto;
      overflow-wrap: break-word;
      text-rendering: optimizeLegibility;
      font-kerning: normal;
    }
    @media (max-width: 600px) {
      body {
        font-size: 0.9em;
        padding: 12px;
      }
      h1 {
        font-size: 1.8em;
      }
    }
    @media print {
      html {
        background-color: white;
      }
      body {
        background-color: transparent;
        color: black;
        font-size: 12pt;
      }
      p, h2, h3 {
        orphans: 3;
        widows: 3;
      }
      h2, h3, h4 {
        page-break-after: avoid;
      }
    }
    p {
      margin: 1em 0;
    }
    a {
      color: #1a1a1a;
    }
    a:visited {
      color: #1a1a1a;
    }
    img {
      max-width: 100%;
    }
    svg {
      height: auto;
      max-width: 100%;
    }
    h1, h2, h3, h4, h5, h6 {
      margin-top: 1.4em;
    }
    h5, h6 {
      font-size: 1em;
      font-style: italic;
    }
    h6 {
      font-weight: normal;
    }
    ol, ul {
      padding-left: 1.7em;
      margin-top: 1em;
    }
    li > ol, li > ul {
      margin-top: 0;
    }
    blockquote {
      margin: 1em 0 1em 1.7em;
      padding-left: 1em;
      border-left: 2px solid #e6e6e6;
      color: #606060;
    }
    code {
      white-space: pre-wrap;
      font-family: Menlo, Monaco, Consolas, 'Lucida Console', monospace;
      font-size: 85%;
      margin: 0;
      hyphens: manual;
    }
    pre {
      margin: 1em 0;
      overflow: auto;
    }
    pre code {
      padding: 0;
      overflow: visible;
      overflow-wrap: normal;
    }
    .sourceCode {
     background-color: transparent;
     overflow: visible;
    }
    hr {
      border: none;
      border-top: 1px solid #1a1a1a;
      height: 1px;
      margin: 1em 0;
    }
    table {
      margin: 1em 0;
      border-collapse: collapse;
      width: 100%;
      overflow-x: auto;
      display: block;
      font-variant-numeric: lining-nums tabular-nums;
    }
    table caption {
      margin-bottom: 0.75em;
    }
    tbody {
      margin-top: 0.5em;
      border-top: 1px solid #1a1a1a;
      border-bottom: 1px solid #1a1a1a;
    }
    th {
      border-top: 1px solid #1a1a1a;
      padding: 0.25em 0.5em 0.25em 0.5em;
    }
    td {
      padding: 0.125em 0.5em 0.25em 0.5em;
    }
    header {
      margin-bottom: 4em;
      text-align: center;
    }
    #TOC li {
      list-style: none;
    }
    #TOC ul {
      padding-left: 1.3em;
    }
    #TOC > ul {
      padding-left: 0;
    }
    #TOC a:not(:hover) {
      text-decoration: none;
    }
    span.smallcaps{font-variant: small-caps;}
    div.columns{display: flex; gap: min(4vw, 1.5em);}
    div.column{flex: auto; overflow-x: auto;}
    div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
    /* The extra [class] is a hack that increases specificity enough to
       override a similar rule in reveal.js */
    ul.task-list[class]{list-style: none;}
    ul.task-list li input[type="checkbox"] {
      font-size: inherit;
      width: 0.8em;
      margin: 0 0.8em 0.2em -1.6em;
      vertical-align: middle;
    }
    .display.math{display: block; text-align: center; margin: 0.5rem auto;}
  </style>
  /* Kompendium Q&A — GitHub Pages theme */
  body { max-width: 900px; margin: 0 auto; padding: 2rem 1.5rem; font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif; line-height: 1.7; color: #1a1a1a; background: #fafafa; }
  h1 { color: #009999; border-bottom: 3px solid #009999; padding-bottom: 0.5rem; font-size: 2rem; }
  h2 { color: #006666; border-bottom: 2px solid #e0e0e0; padding-bottom: 0.3rem; margin-top: 2.5rem; font-size: 1.5rem; }
  h3 { color: #333; margin-top: 1.8rem; font-size: 1.15rem; }
  code { background: #f0f0f0; padding: 0.15em 0.4em; border-radius: 3px; font-size: 0.9em; }
  pre { background: #2d2d2d; color: #f8f8f2; padding: 1rem; border-radius: 6px; overflow-x: auto; }
  pre code { background: none; color: inherit; padding: 0; }
  table { border-collapse: collapse; width: 100%; margin: 1rem 0; }
  th, td { border: 1px solid #ddd; padding: 0.5rem 0.75rem; text-align: left; }
  th { background: #009999; color: white; }
  tr:nth-child(even) { background: #f5f5f5; }
  blockquote { border-left: 4px solid #009999; margin: 1rem 0; padding: 0.5rem 1rem; background: #e6f7f7; }
  nav#TOC { background: #fff; border: 1px solid #ddd; border-radius: 8px; padding: 1rem 1.5rem; margin-bottom: 2rem; }
  nav#TOC > ul { padding-left: 1rem; }
  nav#TOC a { text-decoration: none; color: #006666; }
  nav#TOC a:hover { text-decoration: underline; }
  img { max-width: 100%; height: auto; border-radius: 4px; box-shadow: 0 2px 8px rgba(0,0,0,0.1); }
  @media print { body { max-width: 100%; font-size: 11pt; } nav#TOC { break-after: page; } }
</head>
<body>
<header id="title-block-header">
<h1 class="title">Kompendium Q&amp;A — Rozmowa Kwalifikacyjna
PLC/Commissioner</h1>
</header>
<nav id="TOC" role="doc-toc">
<ul>
<li><a href="#kompendium-qa-v12.2"
id="toc-kompendium-qa-v12.2">KOMPENDIUM Q&amp;A — v12.2</a>
<ul>
<li><a href="#spis-treści" id="toc-spis-treści">SPIS TREŚCI</a></li>
<li><a href="#plan-nauki-jak-używać-tego-dokumentu"
id="toc-plan-nauki-jak-używać-tego-dokumentu">PLAN NAUKI — JAK UŻYWAĆ
TEGO DOKUMENTU</a></li>
<li><a href="#podstawy-plc-i-automatyki"
id="toc-podstawy-plc-i-automatyki">1. PODSTAWY PLC I AUTOMATYKI</a></li>
<li><a href="#architektura-simatic-safety-integrated"
id="toc-architektura-simatic-safety-integrated">2. ARCHITEKTURA SIMATIC
SAFETY INTEGRATED</a></li>
<li><a href="#moduły-f-di-f-do-okablowanie-i-parametry"
id="toc-moduły-f-di-f-do-okablowanie-i-parametry">3. MODUŁY F-DI / F-DO
— OKABLOWANIE I PARAMETRY</a></li>
<li><a href="#struktury-głosowania-1oo11oo22oo22oo3"
id="toc-struktury-głosowania-1oo11oo22oo22oo3">4. STRUKTURY GŁOSOWANIA —
1oo1/1oo2/2oo2/2oo3</a></li>
<li><a href="#tia-portal-safety-praktyka"
id="toc-tia-portal-safety-praktyka">9. TIA PORTAL — SAFETY
PRAKTYKA</a></li>
<li><a href="#commissioning-i-diagnostyka"
id="toc-commissioning-i-diagnostyka">11. COMMISSIONING I
DIAGNOSTYKA</a></li>
<li><a href="#kurtyny-bezpieczeństwa-i-muting"
id="toc-kurtyny-bezpieczeństwa-i-muting">15. KURTYNY BEZPIECZEŃSTWA I
MUTING</a></li>
<li><a href="#motion-control-i-sinamics-praktyka-commissioning"
id="toc-motion-control-i-sinamics-praktyka-commissioning">16. MOTION
CONTROL I SINAMICS — PRAKTYKA COMMISSIONING</a></li>
<li><a href="#realne-scenariusze-commissioning"
id="toc-realne-scenariusze-commissioning">17. REALNE SCENARIUSZE
COMMISSIONING</a></li>
<li><a href="#tia-portal-zaawansowane-funkcje"
id="toc-tia-portal-zaawansowane-funkcje">18. TIA PORTAL — ZAAWANSOWANE
FUNKCJE</a></li>
<li><a
href="#take-online-device-as-preset-idealne-gdy-napęd-był-wcześniej-skonfigurowany-legacy."
id="toc-take-online-device-as-preset-idealne-gdy-napęd-był-wcześniej-skonfigurowany-legacy.">&gt;
💡 <code>Take online device as preset</code> — idealne gdy napęd był
wcześniej skonfigurowany (legacy).</a></li>
</ul></li>
</ul>
</nav>
<h1 id="kompendium-qa-v12.2">KOMPENDIUM Q&amp;A — v12.2</h1>
<h3 id="plc-programmer-commissioner-automatyk">PLC Programmer /
Commissioner / Automatyk</h3>
<h3
id="siemens-tia-portal-safety-plc-et200-napędy-sinamics-robot-abb-sicar">Siemens
TIA Portal · Safety PLC · ET200 · Napędy SINAMICS · Robot ABB ·
SICAR</h3>
<h3
id="pytania-odpowiedzi-zweryfikowane-pod-kątem-rozmów-kwalifikacyjnych.">Pytania
+ odpowiedzi zweryfikowane pod kątem rozmów kwalifikacyjnych.</h3>
<h3
id="źródła-siemens-app.-example-21064024-e-stop-sil3-v7.0.1-wiring-examples-39198632-simatic-safety-integrated-controlbyte-transkrypcje.">Źródła:
Siemens App. Example 21064024 (E-Stop SIL3 V7.0.1), Wiring Examples
39198632, SIMATIC Safety Integrated, ControlByte Transkrypcje.</h3>
<h3 id="wersja-v12.2-data-2026-04-10-1339-pytania-155">Wersja: v12.2 |
Data: 2026-04-10 13:39 | Pytania: 155</h3>
<hr />
<h2 id="spis-treści">SPIS TREŚCI</h2>
<h3 id="sekcje">Sekcje</h3>
<ul>
<li><a href="#1-podstawy-plc-i-automatyki">1. PODSTAWY PLC I
AUTOMATYKI</a></li>
<li><a href="#2-architektura-simatic-safety-integrated">2. ARCHITEKTURA
SIMATIC SAFETY INTEGRATED</a></li>
<li><a href="#3-moduły-f-di-f-do-okablowanie-i-parametry">3. MODUŁY F-DI
/ F-DO — OKABLOWANIE I PARAMETRY</a></li>
<li><a href="#4-struktury-głosowania-1oo11oo22oo22oo3">4. STRUKTURY
GŁOSOWANIA — 1oo1/1oo2/2oo2/2oo3</a></li>
<li><a href="#5-passivation-reintegration-ack">5. PASSIVATION,
REINTEGRATION, ACK</a></li>
<li><a href="#6-safe-state-bezpieczny-stan">6. SAFE STATE — BEZPIECZNY
STAN</a></li>
<li><a href="#7-profisafe-komunikacja-safety">7. PROFISAFE — KOMUNIKACJA
SAFETY</a></li>
<li><a href="#8-napędy-safety-sinamics-z-wbudowanym-safety">8. NAPĘDY
SAFETY — SINAMICS Z WBUDOWANYM SAFETY</a></li>
<li><a href="#9-tia-portal-safety-praktyka">9. TIA PORTAL — SAFETY
PRAKTYKA</a></li>
<li><a href="#10-robot-abb-irc5-integracja-z-plc">10. ROBOT ABB IRC5 —
INTEGRACJA Z PLC</a></li>
<li><a href="#11-commissioning-i-diagnostyka">11. COMMISSIONING I
DIAGNOSTYKA</a></li>
<li><a href="#12-sicar-i-napędy-sinamics">12. SICAR I NAPĘDY
SINAMICS</a></li>
<li><a
href="#13-e-stop-normy-implementacja-i-obliczenia-bezpieczeństwa">13.
E-STOP — NORMY, IMPLEMENTACJA I OBLICZENIA BEZPIECZEŃSTWA</a></li>
<li><a
href="#14-profinet-topologia-diagnostyka-i-zaawansowane-funkcje">14.
PROFINET — TOPOLOGIA, DIAGNOSTYKA I ZAAWANSOWANE FUNKCJE</a></li>
<li><a href="#15-kurtyny-bezpieczeństwa-i-muting">15. KURTYNY
BEZPIECZEŃSTWA I MUTING</a></li>
<li><a href="#16-motion-control-i-sinamics-praktyka-commissioning">16.
MOTION CONTROL I SINAMICS — PRAKTYKA COMMISSIONING</a></li>
<li><a href="#17-realne-scenariusze-commissioning">17. REALNE
SCENARIUSZE COMMISSIONING</a></li>
<li><a href="#18-tia-portal-zaawansowane-funkcje">18. TIA PORTAL —
ZAAWANSOWANE FUNKCJE</a></li>
<li><a
href="#19-commissioning-dodawanie-stacji-i-urządzeń-do-projektu">19.
COMMISSIONING — DODAWANIE STACJI I URZĄDZEŃ DO PROJEKTU</a></li>
<li><a
href="#20-schematy-elektryczne-silniki-i-aparatura-łączeniowa">20.
SCHEMATY ELEKTRYCZNE — SILNIKI I APARATURA ŁĄCZENIOWA</a></li>
</ul>
<h3 id="pytania">Pytania</h3>
<p><strong>1. PODSTAWY PLC I AUTOMATYKI</strong> - <a
href="#11-co-to-jest-plc-i-czym-różni-się-od-zwykłego-komputera">1.1. Co
to jest PLC i czym różni się od zwykłego komputera?</a> - <a
href="#12-co-to-jest-scan-cycle-i-ile-trwa">1.2. Co to jest scan cycle i
ile trwa?</a> - <a
href="#13-co-to-jest-ob1-ob35-ob100-kiedy-każdego-używasz">1.3. Co to
jest OB1, OB35, OB100 — kiedy każdego używasz?</a> - <a
href="#14-co-to-jest-fb-fc-db-kiedy-używasz-każdego">1.4. Co to jest FB,
FC, DB — kiedy używasz każdego?</a> - <a
href="#15-co-to-jest-udt-i-po-co-go-używasz">1.5. Co to jest UDT i po co
go używasz?</a> - <a
href="#16-co-to-są-języki-programowania-plc-lad-fbd-scl-graph">1.6. Co
to są języki programowania PLC — LAD, FBD, SCL, GRAPH?</a> - <a
href="#17-co-to-jest-sygnał-4-20ma-i-dlaczego-nie-0-20ma">1.7. Co to
jest sygnał 4-20mA i dlaczego nie 0-20mA?</a> - <a
href="#18-co-to-jest-profinet-i-czym-różni-się-od-profibus">1.8. Co to
jest PROFINET i czym różni się od PROFIBUS?</a> - <a
href="#19-jakie-są-główne-rodziny-sterowników-plc-siemens-i-do-jakich-zastosowań-są-dedykowane">1.9.
Jakie są główne rodziny sterowników PLC Siemens i do jakich zastosowań
są dedykowane?</a> - <a
href="#110-jakie-są-kluczowe-aspekty-pamięci-sterownika-plc-siemens-s7-12001500">1.10.
Jakie są kluczowe aspekty pamięci sterownika PLC Siemens
S7-1200/1500?</a> - <a
href="#111-jakie-są-warianty-cpu-s7-1200-i-jakie-mają-możliwości-rozbudowy">1.11.
Jakie są warianty CPU S7-1200 i jakie mają możliwości rozbudowy?</a> -
<a href="#112-co-to-jest-hmi-i-do-czego-służy-w-automatyce">1.12. Co to
jest HMI i do czego służy w automatyce?</a> - <a
href="#113-co-to-jest-scada-i-czym-różni-się-od-hmi">1.13. Co to jest
SCADA i czym różni się od HMI?</a> - <a
href="#114-co-to-jest-pid-i-kiedy-go-używasz-w-plc">1.14. Co to jest PID
i kiedy go używasz w PLC?</a> - <a
href="#115-czym-jest-enkoder-i-jaka-jest-różnica-między-inkrementalnym-a-absolutnym">1.15.
Czym jest enkoder i jaka jest różnica między inkrementalnym a
absolutnym?</a> - <a
href="#116-co-to-jest-io-link-i-jakie-korzyści-daje-względem-klasycznych-wejść-analogowych-plc">1.16.
Co to jest IO-Link i jakie korzyści daje względem klasycznych wejść
analogowych PLC?</a> - <a
href="#117-co-to-jest-przerzutnik-sr-i-rs-w-tia-portal-i-jaka-jest-różnica-w-priorytecie">1.17.
Co to jest przerzutnik SR i RS w TIA Portal i jaka jest różnica w
priorytecie?</a> - <a
href="#118-czym-różni-się-dominacja-set-od-dominacji-reset-w-układzie-samopodtrzymania-lad">1.18.
Czym różni się Dominacja SET od Dominacji RESET w układzie
samopodtrzymania LAD?</a></p>
<p><strong>2. ARCHITEKTURA SIMATIC SAFETY INTEGRATED</strong> - <a
href="#21-co-to-jest-simatic-safety-integrated-i-co-oznacza-wszystko-w-jednym-sterowniku">2.1.
Co to jest SIMATIC Safety Integrated i co oznacza ‘wszystko w jednym
sterowniku’?</a> - <a
href="#22-co-to-jest-f-cpu-i-jak-działa-dual-channel-processing">2.2. Co
to jest F-CPU i jak działa dual-channel processing?</a> - <a
href="#23-jakie-sterowniki-siemens-obsługują-funkcje-safety">2.3. Jakie
sterowniki Siemens obsługują funkcje Safety?</a> - <a
href="#24-co-to-jest-f-db-i-dlaczego-nie-można-go-edytować-ręcznie">2.4.
Co to jest F-DB i dlaczego nie można go edytować ręcznie?</a> - <a
href="#25-co-to-jest-f-signature-i-collective-signature">2.5. Co to jest
F-signature i collective signature?</a> - <a
href="#26-jakie-są-tryby-pracy-safety-cpu-i-jak-się-przełącza">2.6.
Jakie są tryby pracy Safety CPU i jak się przełącza?</a> - <a
href="#27-co-to-jest-step-7-safety-advanced-vs-safety-basic">2.7. Co to
jest STEP 7 Safety Advanced vs Safety Basic?</a> - <a
href="#28-jakie-są-podstawowe-komponenty-i-zasady-programowania-sterowników-bezpieczeństwa-pilz-pnozmulti">2.8.
Jakie są podstawowe komponenty i zasady programowania sterowników
bezpieczeństwa Pilz PNOZmulti?</a> - <a
href="#29-co-to-jest-s7-1500h-hot-standby-i-kiedy-go-stosujesz">2.9. Co
to jest S7-1500H (Hot Standby) i kiedy go stosujesz?</a></p>
<p><strong>3. MODUŁY F-DI / F-DO — OKABLOWANIE I PARAMETRY</strong> - <a
href="#31-co-to-jest-f-di-i-jak-różni-się-od-standardowego-di">3.1. Co
to jest F-DI i jak różni się od standardowego DI?</a> - <a
href="#32-co-to-jest-vs-pulse-testing-i-jak-wykrywa-usterki">3.2. Co to
jest VS* (pulse testing) i jak wykrywa usterki?</a> - <a
href="#33-dlaczego-czujniki-safety-podłącza-się-jako-nc-normalnie-zamknięty">3.3.
Dlaczego czujniki Safety podłącza się jako NC (normalnie zamknięty)?</a>
- <a href="#34-co-to-jest-discrepancy-time-i-jak-go-konfigurujesz">3.4.
Co to jest discrepancy time i jak go konfigurujesz?</a> - <a
href="#35-co-to-jest-substitute-value-na-f-do-i-kto-decyduje-o-jego-wartości">3.5.
Co to jest substitute value na F-DO i kto decyduje o jego wartości?</a>
- <a href="#36-co-to-jest-pm-switching-i-pp-switching-różnica">3.6. Co
to jest pm switching i pp switching — różnica?</a> - <a
href="#37-co-to-jest-f-pm-e-i-do-czego-służy">3.7. Co to jest F-PM-E i
do czego służy?</a> - <a
href="#38-jak-bezpiecznie-wyłączyć-standardowe-moduły-wyjść-przez-safety">3.8.
Jak bezpiecznie wyłączyć standardowe moduły wyjść przez Safety?</a> - <a
href="#39-jak-sterownik-bezpieczeństwa-reaguje-na-typowe-awarie-wejść-dwukanałowych-1oo2">3.9.
Jak F-CPU reaguje na typowe awarie wejść dwukanałowych (1oo2)?</a> - <a
href="#310-jakie-parametry-są-kluczowe-przy-konfiguracji-wejść-dwukanałowych-w-sterowniku-bezpieczeństwa">3.10.
Jakie parametry są kluczowe przy konfiguracji wejść dwukanałowych w
sterowniku bezpieczeństwa?</a></p>
<p><strong>4. STRUKTURY GŁOSOWANIA — 1oo1/1oo2/2oo2/2oo3</strong> - <a
href="#41-wyjaśnij-notację-xooy-i-podaj-przykład-każdej-architektury">4.1.
Wyjaśnij notację XooY i podaj przykład każdej architektury.</a> - <a
href="#42-kiedy-wybierasz-1oo2-a-kiedy-2oo2">4.2. Kiedy wybierasz 1oo2 a
kiedy 2oo2?</a> - <a
href="#43-jak-1oo2-jest-realizowane-w-module-f-di-siemens">4.3. Jak 1oo2
jest realizowane w module F-DI Siemens?</a> - <a
href="#44-jak-sterownik-safety-reaguje-na-błąd-rozbieżności-sygnału-discrepancy-failure-w-konfiguracji-1oo2">4.4.
Jak F-CPU reaguje na błąd rozbieżności sygnału (Discrepancy Failure) w
konfiguracji 1oo2?</a> - <a
href="#45-jakie-są-scenariusze-awaryjne-wykrywane-przez-moduł-safety-w-układzie-dwukanałowym-1oo2">4.5.
Jakie są scenariusze awaryjne wykrywane przez moduł F-DI w układzie
dwukanałowym 1oo2?</a> - <a
href="#46-jak-parametr-reintegration-after-discrepancy-error-wpływa-na-obsługę-błędu-rozbieżności-sygnału">4.6.
Jak parametr “Reintegration after discrepancy error” wpływa na obsługę
błędu rozbieżności sygnału?</a> - <a
href="#47-co-to-jest-czas-rozbieżności-discrepancy-time-w-f-di-1oo2-i-co-się-dzieje-gdy-zostanie-przekroczony">4.7.
Co to jest czas rozbieżności (discrepancy time) w F-DI 1oo2 i co się
dzieje gdy zostanie przekroczony?</a> - <a
href="#48-jak-moduł-f-di-et200sp-wykrywa-zwarcie-między-kanałami-cross-circuit-detection-w-obwodzie-1oo2">4.8.
Jak moduł F-DI ET200SP wykrywa zwarcie między kanałami (cross-circuit
detection) w obwodzie 1oo2?</a></p>
<p><strong>5. PASSIVATION, REINTEGRATION, ACK</strong> - <a
href="#51-co-to-jest-passivation-i-co-się-dzieje-z-wyjściamiwejściami">5.1.
Co to jest passivation i co się dzieje z wyjściami/wejściami?</a> - <a
href="#52-dlaczego-moduł-nie-wraca-automatycznie-po-usunięciu-błędu">5.2.
Dlaczego moduł nie wraca automatycznie po usunięciu błędu?</a> - <a
href="#53-moduł-nie-wychodzi-z-passivation-co-sprawdzasz">5.3. Moduł nie
wychodzi z passivation — co sprawdzasz?</a> - <a
href="#54-co-to-jest-ack-req-i-ack-nec-w-praktyce">5.4. Co to jest
ACK_REQ i ACK_NEC w praktyce?</a></p>
<p><strong>6. SAFE STATE — BEZPIECZNY STAN</strong> - <a
href="#61-co-to-jest-safe-state-i-kto-go-definiuje">6.1. Co to jest Safe
State i kto go definiuje?</a> - <a
href="#62-dlaczego-safe-state-to-nie-zawsze-wyłączenie">6.2. Dlaczego
Safe State to nie zawsze wyłączenie?</a> - <a
href="#63-jak-f-do-substitute-value-wpływa-na-safe-state">6.3. Jak F-DO
substitute value wpływa na Safe State?</a> - <a
href="#64-czym-różni-się-sto-jako-safe-state-napędu-sinamics-od-zatrzymania-programowego-off1off2">6.4.
Czym różni się STO jako Safe State napędu SINAMICS od zatrzymania
programowego (OFF1/OFF2)?</a> - <a
href="#65-jak-konfigurujesz-substitute-values-dla-f-do-i-jaką-wartość-wybrać-dla-zaworu-siłownika-i-napędu">6.5.
Jak konfigurujesz substitute values dla F-DO i jaką wartość wybrać dla
zaworu, siłownika i napędu?</a></p>
<p><strong>7. PROFISAFE — KOMUNIKACJA SAFETY</strong> - <a
href="#71-co-to-jest-profisafe-i-co-zawiera-jego-pakiet">7.1. Co to jest
PROFIsafe i co zawiera jego pakiet?</a> - <a
href="#72-co-to-jest-f-address-i-jak-go-konfigurujesz">7.2. Co to jest
F-Address i jak go konfigurujesz?</a> - <a
href="#73-co-to-jest-f-monitoring-time-i-co-się-dzieje-po-jego-przekroczeniu">7.3.
Co to jest F-monitoring time i co się dzieje po jego przekroczeniu?</a>
- <a
href="#74-jak-safety-działa-przez-et200-zdalne-io-i-czym-jest-f-peripheral">7.4.
Jak Safety działa przez ET200 (zdalne I/O) i czym jest
F-peripheral?</a></p>
<p><strong>8. NAPĘDY SAFETY — SINAMICS Z WBUDOWANYM SAFETY</strong> - <a
href="#81-co-to-jest-sto-safe-torque-off-i-jak-działa">8.1. Co to jest
STO (Safe Torque Off) i jak działa?</a> - <a
href="#82-jaka-jest-różnica-między-sto-a-zwykłym-wyłączeniem-napędu-przez-plc">8.2.
Jaka jest różnica między STO a zwykłym wyłączeniem napędu przez PLC?</a>
- <a href="#83-co-to-jest-ss1-i-kiedy-go-używasz-zamiast-sto">8.3. Co to
jest SS1 i kiedy go używasz zamiast STO?</a> - <a
href="#84-co-to-są-ss2-sos-sls-sdi-sbc">8.4. Co to są SS2, SOS, SLS,
SDI, SBC?</a> - <a
href="#85-jak-sto-jest-realizowane-sprzętowo-zaciski-vs-profisafe">8.5.
Jak STO jest realizowane sprzętowo — zaciski vs PROFIsafe?</a> - <a
href="#86-co-sprawdzasz-przy-commissioning-napędu-z-sto">8.6. Co
sprawdzasz przy commissioning napędu z STO?</a> - <a
href="#87-czym-różnią-się-telegramy-profidrive-1-20-102-352-i-jak-dobirasz-telegram-dla-napędu-sinamics">8.7.
Czym różnią się telegramy PROFIdrive 1, 20, 102, 352 i jak dobirasz
telegram dla napędu SINAMICS?</a> - <a
href="#88-jakie-funkcje-bezpieczeństwa-są-wbudowane-w-serwowzmacniacz-sinamics-v90-i-jak-należy-je-podłączyć">8.8.
Jakie funkcje bezpieczeństwa są wbudowane w serwowzmacniacz Sinamics V90
i jak należy je podłączyć?</a></p>
<p><strong>9. TIA PORTAL — SAFETY PRAKTYKA</strong> - <a
href="#91-jak-wygląda-struktura-programu-safety-w-tia-portal">9.1. Jak
wygląda struktura programu Safety w TIA Portal?</a> - <a
href="#92-jak-przekazujesz-sygnał-z-obszaru-f-do-standardowego-ob">9.2.
Jak przekazujesz sygnał z obszaru F do standardowego OB?</a> - <a
href="#93-jak-wgrywasz-zmianę-w-programie-safety">9.3. Jak wgrywasz
zmianę w programie Safety?</a> - <a
href="#94-co-się-dzieje-gdy-f-signature-nie-zgadza-się-po-wgraniu">9.4.
Co się dzieje gdy F-signature nie zgadza się po wgraniu?</a> - <a
href="#95-jak-czytasz-diagnostykę-f-modułu-online-w-tia-portal">9.5. Jak
czytasz diagnostykę F-modułu online w TIA Portal?</a> - <a
href="#96-co-to-jest-plcsim-i-jak-pomaga-w-safety">9.6. Co to jest
PLCSIM i jak pomaga w Safety?</a> - <a
href="#97-co-to-jest-safety-matrix-w-tia-portal-i-jak-z-niej-korzystasz">9.7.
Co to jest Safety Matrix w TIA Portal i jak z niej korzystasz?</a> - <a
href="#98-jak-generujesz-safety-report-certyfikat-safety-w-tia-portal-i-co-zawiera">9.8.
Jak generujesz Safety Report / certyfikat Safety w TIA Portal i co
zawiera?</a></p>
<p><strong>10. ROBOT ABB IRC5 — INTEGRACJA Z PLC</strong> - <a
href="#101-jak-przebiega-komunikacja-siemens-plc-z-robotem-abb-irc5">10.1.
Jak przebiega komunikacja Siemens PLC z robotem ABB IRC5?</a> - <a
href="#102-co-to-jest-gsdml-i-jak-go-instalujesz-w-tia-portal">10.2. Co
to jest GSDML i jak go instalujesz w TIA Portal?</a> - <a
href="#103-jak-plc-wysyła-numer-programu-do-robota-i-jak-robot-go-odczytuje">10.3.
Jak PLC wysyła numer programu do robota i jak robot go odczytuje?</a> -
<a
href="#104-jak-działa-przesyłanie-offsetu-pozycji-z-plc-do-rapid">10.4.
Jak działa przesyłanie offsetu pozycji z PLC do RAPID?</a> - <a
href="#105-jak-debugujesz-brak-komunikacji-profinet-między-plc-a-robotem">10.5.
Jak debugujesz brak komunikacji PROFINET między PLC a robotem?</a> - <a
href="#106-jakie-protokoły-komunikacyjne-i-format-danych-są-wykorzystywane-do-integracji-robota-abb-irc5-z-plc-siemens">10.6.
Jakie protokoły komunikacyjne i format danych są wykorzystywane do
integracji robota ABB IRC5 z PLC Siemens?</a> - <a
href="#107-jakie-są-kluczowe-elementy-struktury-telegramu-xml-wysyłanego-z-robota-abb-irc5-do-plc">10.7.
Jakie są kluczowe elementy struktury telegramu XML wysyłanego z robota
ABB IRC5 do PLC?</a> - <a
href="#108-jak-przebiega-proces-dekodowania-telegramu-xml-z-robota-abb-w-sterowniku-plc-siemens">10.8.
Jak przebiega proces dekodowania telegramu XML z robota ABB w sterowniku
PLC Siemens?</a></p>
<p><strong>11. COMMISSIONING I DIAGNOSTYKA</strong> - <a
href="#111-co-sprawdzasz-przed-pierwszym-run-safety">11.1. Co sprawdzasz
przed pierwszym RUN Safety?</a> - <a
href="#112-jak-testujesz-e-stop-podczas-commissioning">11.2. Jak
testujesz e-stop podczas commissioning?</a> - <a
href="#113-co-to-jest-fat-i-sat-w-kontekście-safety">11.3. Co to jest
FAT i SAT w kontekście Safety?</a> - <a
href="#114-jak-postępujesz-gdy-odkryjesz-błąd-w-logice-safety-po-fat">11.4.
Jak postępujesz gdy odkryjesz błąd w logice Safety po FAT?</a> - <a
href="#115-jakie-są-najczęstsze-przyczyny-passivation-f-di-w-praktyce">11.5.
Jakie są najczęstsze przyczyny passivation F-DI w praktyce?</a> - <a
href="#116-jak-reagować-gdy-moduł-f-świeci-błędem-którego-nie-możesz-skasować">11.6.
Jak reagować gdy moduł F świeci błędem którego nie możesz skasować?</a>
- <a
href="#117-jak-wygląda-typowy-workflow-pierwszego-commissioning-z-tia-portal-od-projektu-do-działającej-maszyny">11.7.
Jak wygląda typowy workflow pierwszego commissioning z TIA Portal — od
projektu do działającej maszyny?</a> - <a
href="#113-jakie-są-etapy-uruchomienia-napędu-sinamics-g120-od-sprzętu-do-pierwszego-ruchu">1.13.
Jakie są etapy uruchomienia napędu SINAMICS G120 — od sprzętu do
pierwszego ruchu?</a> - <a
href="#1110-co-to-jest-prodiag-i-jak-go-używasz-do-diagnostyki-maszyny">11.10.
Co to jest ProDiag i jak go używasz do diagnostyki maszyny?</a></p>
<p><strong>12. SICAR I NAPĘDY SINAMICS</strong> - <a
href="#121-co-to-jest-sicar-i-gdzie-jest-używany">12.1. Co to jest SICAR
i gdzie jest używany?</a> - <a
href="#122-co-to-są-tec-units-i-jak-z-nich-korzystasz">12.2. Co to są
Tec Units i jak z nich korzystasz?</a> - <a
href="#123-co-to-jest-sinamics-startdrive-w-tia-portal">12.3. Co to jest
SINAMICS Startdrive w TIA Portal?</a> - <a
href="#124-jak-konfigurujesz-sinamics-g120-z-safety-przez-profisafe">12.4.
Jak konfigurujesz SINAMICS G120 z Safety przez PROFIsafe?</a></p>
<p><strong>13. E-STOP — NORMY, IMPLEMENTACJA I OBLICZENIA
BEZPIECZEŃSTWA</strong> - <a
href="#131-jakie-są-kategorie-zatrzymania-wg-en-60204-1-i-jak-wpływają-na-wybór-sto-vs-ss1">13.1.
Jakie są kategorie zatrzymania wg EN 60204-1 i jak wpływają na wybór STO
vs SS1?</a> - <a
href="#132-co-to-jest-lsafe-estop-i-gdzie-go-znajdziesz-w-tia-portal">13.2.
Co to jest LSafe_EStop i gdzie go znajdziesz w TIA Portal?</a> - <a
href="#133-co-to-jest-feedback-circuit-obwód-sprzężenia-zwrotnego-styczników-i-dlaczego-jest-wymagany-dla-sil-3-pl-e">13.3.
Co to jest feedback circuit (obwód sprzężenia zwrotnego styczników) i
dlaczego jest wymagany dla SIL 3 / PL e?</a> - <a
href="#134-co-to-są-ccf-common-cause-failure-i-jakie-środki-są-wymagane-dla-cat4">13.4.
Co to są CCF (Common Cause Failure) i jakie środki są wymagane dla
Cat.4?</a> - <a
href="#135-czy-można-łączyć-przyciski-e-stop-szeregowo-do-jednego-wejścia-f-di">13.5.
Czy można łączyć przyciski e-stop szeregowo do jednego wejścia
F-DI?</a></p>
<p><strong>14. PROFINET — TOPOLOGIA, DIAGNOSTYKA I ZAAWANSOWANE
FUNKCJE</strong> - <a
href="#141-co-to-jest-mrp-media-redundancy-protocol-i-kiedy-go-stosujesz">14.1.
Co to jest MRP (Media Redundancy Protocol) i kiedy go stosujesz?</a> -
<a
href="#142-co-to-jest-irt-isochronous-real-time-i-kiedy-jest-wymagany">14.2.
Co to jest IRT (Isochronous Real-Time) i kiedy jest wymagany?</a> - <a
href="#143-jak-diagnostykujesz-sieć-profinet-w-tia-portal-i-proneta">14.3.
Jak diagnostykujesz sieć PROFINET w TIA Portal i PRONETA?</a> - <a
href="#144-co-to-jest-shared-device-i-kiedy-go-używasz">14.4. Co to jest
Shared Device i kiedy go używasz?</a> - <a
href="#145-jak-działa-device-replacement-bez-pg-automatic-name-assignment">14.5.
Jak działa Device replacement bez PG (automatic name assignment)?</a> -
<a
href="#146-jakie-są-rodzaje-i-funkcje-przemysłowych-switchy-ethernet-oraz-ich-znaczenie-w-sieciach-profinet">14.6.
Jakie są rodzaje i funkcje przemysłowych switchy Ethernet, oraz ich
znaczenie w sieciach PROFINET?</a> - <a
href="#147-co-to-jest-s7-communication-getput-i-iso-on-tcp-kiedy-i-jak-je-stosujesz">14.7.
Co to jest S7 Communication (GET/PUT) i ISO on TCP — kiedy i jak je
stosujesz?</a> - <a
href="#148-co-to-jest-profinet-tsn-time-sensitive-networking-i-czym-różni-się-od-irt">14.8.
Co to jest PROFINET TSN (Time Sensitive Networking) i czym różni się od
IRT?</a></p>
<p><strong>15. KURTYNY BEZPIECZEŃSTWA I MUTING</strong> - <a
href="#151-czym-różni-się-kurtyna-bezpieczeństwa-type-2-od-type-4-iec-61496">15.1.
Czym różni się kurtyna bezpieczeństwa Type 2 od Type 4 (IEC 61496)?</a>
- <a href="#152-jak-działa-muting-i-czym-różni-się-od-override">15.2.
Jak działa muting i czym różni się od override?</a> - <a
href="#153-jak-podłączasz-ossd-output-signal-switching-device-kurtyny-do-modułu-f-di">15.3.
Jak podłączasz OSSD (Output Signal Switching Device) kurtyny do modułu
F-DI?</a> - <a
href="#154-jakie-jest-zastosowanie-wyjść-tranzystorowych-z-czujników-bezpieczeństwa-w-systemach-plc-safety">15.4.
Jakie jest zastosowanie wyjść tranzystorowych z czujników bezpieczeństwa
w systemach PLC Safety?</a> - <a
href="#155-jakie-typy-elektrygli-bezpieczeństwa-door-interlocks-istnieją-i-jak-dobirasz-odpowiedni-performance-level">15.5.
Jakie typy elektrygli bezpieczeństwa (door interlocks) istnieją i jak
dobirasz odpowiedni Performance Level?</a> - <a
href="#156-czym-jest-czujnik-radarowy-bezpieczeństwa-np-pilz-psen-rd-12-i-kiedy-go-stosujesz-zamiast-skanera-laserowego">15.6.
Czym jest czujnik radarowy bezpieczeństwa (np. Pilz PSEN RD 1.2) i kiedy
go stosujesz zamiast skanera laserowego?</a></p>
<p><strong>16. MOTION CONTROL I SINAMICS — PRAKTYKA
COMMISSIONING</strong> - <a
href="#161-co-to-jest-technology-object-to-w-tia-portal-i-jak-go-używasz">16.1.
Co to jest Technology Object (TO) w TIA Portal i jak go używasz?</a> -
<a href="#162-jak-robisz-autotuning-napędu-g120v90-w-startdrive">16.2.
Jak robisz autotuning napędu G120/V90 w Startdrive?</a> - <a
href="#163-jakie-są-najważniejsze-parametry-sinamics-g120-które-musisz-znać">16.3.
Jakie są najważniejsze parametry SINAMICS G120 które musisz znać?</a> -
<a
href="#164-jak-interpretujesz-i-kasujesz-fault-f30001-i-f07801-w-sinamics">16.4.
Jak interpretujesz i kasujesz fault F30001 i F07801 w SINAMICS?</a> - <a
href="#165-czym-jest-sinamics-g120-i-do-jakich-silników-oraz-aplikacji-jest-przeznaczony">16.5.
Czym jest SINAMICS G120 i do jakich silników oraz aplikacji jest
przeznaczony?</a> - <a
href="#166-jakie-są-podstawowe-komponenty-układu-napędowego-z-sinamics-g120-i-sterownikiem-siemens">16.6.
Jakie są podstawowe komponenty układu napędowego z SINAMICS G120 i
sterownikiem Siemens?</a> - <a
href="#167-jakie-oprogramowanie-służy-do-konfiguracji-i-uruchomienia-sinamics-g120">16.7.
Jakie oprogramowanie służy do konfiguracji i uruchomienia SINAMICS
G120?</a> - <a
href="#168-jakie-tryby-sterowania-oferuje-sinamics-g120-i-czym-się-różnią">16.8.
Jakie tryby sterowania oferuje SINAMICS G120 i czym się różnią?</a> - <a
href="#169-jak-przebiega-procedura-identyfikacji-silnika-motor-id-w-sinamics-g120-i-dlaczego-jest-niezbędna">16.9.
Jak przebiega procedura identyfikacji silnika (Motor ID) w SINAMICS G120
i dlaczego jest niezbędna?</a> - <a
href="#1610-jak-wygląda-pełna-procedura-commissioning-sinamics-g120-z-tia-portal-krok-po-kroku">16.10.
Jak wygląda pełna procedura commissioning SINAMICS G120 z TIA Portal
krok po kroku?</a> - <a
href="#1611-do-czego-służy-blok-funkcyjny-mc-movejog-w-tia-portal-i-jakie-są-jego-podstawowe-parametry-wejściowe">16.11.
Do czego służy blok funkcyjny MC_MoveJog w TIA Portal i jakie są jego
podstawowe parametry wejściowe?</a> - <a
href="#1612-jakie-są-kluczowe-cechy-i-zachowania-bloku-mc-movejog-podczas-pracy">16.12.
Jakie są kluczowe cechy i zachowania bloku MC_MoveJog podczas pracy?</a>
- <a
href="#1613-jakie-są-parametry-enkoderów-inkrementalnych-i-absolutnych-rozdzielczość-co-mogą-i-czego-nie-mogą">16.13.
Jakie są parametry enkoderów inkrementalnych i absolutnych —
rozdzielczość, co mogą i czego nie mogą?</a> - <a
href="#1614-jakie-są-interfejsy-enkoderów-i-jak-konfigurujesz-enkoder-w-sinamics-i-tia-portal">16.14.
Jakie są interfejsy enkoderów i jak konfigurujesz enkoder w SINAMICS i
TIA Portal?</a> - <a
href="#1615-czym-są-silniki-ie5-ipm-synchroniczne-z-magnesami-trwałymi-i-dlaczego-zastępują-klasyczne-silniki-indukcyjne-w-nowych-projektach">16.15.
Czym są silniki IE5 (IPM / synchroniczne z magnesami trwałymi) i
dlaczego zastępują klasyczne silniki indukcyjne w nowych
projektach?</a></p>
<p><strong>17. REALNE SCENARIUSZE COMMISSIONING</strong> - <a
href="#171-maszyna-startuje-sama-po-ack-bez-przycisku-start-co-sprawdzasz">17.1.
Maszyna startuje sama po ACK bez przycisku Start — co sprawdzasz?</a> -
<a
href="#172-hmi-pokazuje-alarm-którego-nie-ma-w-projekcie-tia-portal-skąd-pochodzi">17.2.
HMI pokazuje alarm którego nie ma w projekcie TIA Portal — skąd
pochodzi?</a> - <a
href="#173-moduł-et200sp-nie-pojawia-się-w-sieci-po-podłączeniu-lista-kroków-diagnostycznych">17.3.
Moduł ET200SP nie pojawia się w sieci po podłączeniu — lista kroków
diagnostycznych.</a> - <a
href="#174-napęd-sinamics-g120-świeci-ciągłym-czerwonym-led-i-nie-kasuje-się-co-robisz">17.4.
Napęd SINAMICS G120 świeci ciągłym czerwonym LED i nie kasuje się — co
robisz?</a> - <a
href="#175-cpu-przeszło-w-stop-podczas-produkcji-pierwsze-3-kroki">17.5.
CPU przeszło w STOP podczas produkcji — pierwsze 3 kroki.</a> - <a
href="#176-po-czym-poznajesz-że-projekt-w-tia-portal-jest-skalowalny">17.6.
Po czym poznajesz, że projekt w TIA Portal jest skalowalny?</a> - <a
href="#177-co-sprawdzasz-na-fat-factory-acceptance-test-dla-instalacji-z-safety">17.7.
Co sprawdzasz na FAT (Factory Acceptance Test) dla instalacji z
Safety?</a> - <a
href="#178-jak-realizujesz-sat-site-acceptance-test-po-dostarczeniu-maszyny-do-klienta">17.8.
Jak realizujesz SAT (Site Acceptance Test) po dostarczeniu maszyny do
klienta?</a> - <a
href="#179-jak-podejść-do-diagnostyki-nieznanego-lub-legacy-projektu-tia-portal-który-przejmujesz-po-raz-pierwszy">17.9.
Jak podejść do diagnostyki nieznanego lub legacy projektu TIA Portal,
który przejmujesz po raz pierwszy?</a></p>
<p><strong>18. TIA PORTAL — ZAAWANSOWANE FUNKCJE</strong> - <a
href="#181-co-to-są-project-libraries-vs-global-libraries-i-kiedy-używasz-każdej">18.1.
Co to są Project Libraries vs Global Libraries i kiedy używasz
każdej?</a> - <a
href="#182-jak-robisz-partial-download-żeby-nie-resetować-całego-cpu">18.2.
Jak robisz partial download żeby nie resetować całego CPU?</a> - <a
href="#183-do-czego-służy-opc-ua-w-tia-portal-i-jak-go-aktywujesz">18.3.
Do czego służy OPC UA w TIA Portal i jak go aktywujesz?</a> - <a
href="#184-czym-jest-simatic-prodiag-i-jak-konfigurujesz-pierwsze-monitory-diagnostyczne">18.4.
Czym jest SIMATIC ProDiag i jak konfigurujesz pierwsze monitory
diagnostyczne?</a></p>
<p><strong>19. COMMISSIONING — DODAWANIE STACJI I URZĄDZEŃ DO
PROJEKTU</strong></p>
<p><strong>20. SCHEMATY ELEKTRYCZNE — SILNIKI I APARATURA
ŁĄCZENIOWA</strong> - <a
href="#201-co-to-jest-silnik-dahlander-6-wyprowadzeń-i-jak-uzyskuje-się-dwa-zakresy-prędkości">20.1.
Co to jest silnik Dahlander (6 wyprowadzeń) i jak uzyskuje się dwa
zakresy prędkości?</a> - <a
href="#202-jak-działa-rozruch-gwiazda-trójkąt-yδ-i-kiedy-go-stosujemy">20.2.
Jak działa rozruch gwiazda-trójkąt (Y/Δ) i kiedy go stosujemy?</a> - <a
href="#203-jak-realizuje-się-zmianę-kierunku-obrotów-silnika-asynchronicznego">20.3.
Jak realizuje się zmianę kierunku obrotów silnika asynchronicznego?</a>
- <a
href="#204-czym-jest-przekaźnik-termiczny-bimetalowy-i-jak-go-dobierasz-do-silnika">20.4.
Czym jest przekaźnik termiczny (bimetalowy) i jak go dobierasz do
silnika?</a> - <a
href="#205-co-to-jest-aparat-różnicowoprądowy-rcdrccb-i-czym-różni-się-od-bezpiecznika-nadprądowego">20.5.
Co to jest aparat różnicowoprądowy (RCD/RCCB) i czym różni się od
bezpiecznika nadprądowego?</a> - <a
href="#206-na-czym-polega-blokada-elektryczna-i-mechaniczna-między-dwoma-stycznikami">20.6.
Na czym polega blokada elektryczna i mechaniczna między dwoma
stycznikami?</a> - <a
href="#207-czym-różni-się-wyłącznik-silnikowy-3rv-od-bezpiecznika-wkładkowego-wkładka-topikowa">20.7.
Czym różni się wyłącznik silnikowy (3RV) od bezpiecznika wkładkowego
(wkładka topikowa)?</a> - <a
href="#208-co-to-jest-układ-samopodtrzymania-w-schemacie-elektrycznym-i-jak-go-realizujesz">20.8.
Co to jest układ samopodtrzymania w schemacie elektrycznym i jak go
realizujesz?</a> - <a
href="#209-jak-wygląda-typowy-schemat-rozruchu-yδ-sterowanego-przez-plc-kolejność-wyjść-i-blokady">20.9.
Jak wygląda typowy schemat rozruchu Y/Δ sterowanego przez PLC —
kolejność wyjść i blokady?</a> - <a
href="#191-jak-krok-po-kroku-dodajesz-nową-wyspę-sygnałową-et200sp-safety-f-peripheral-do-istniejącego-projektu">19.1.
Jak krok po kroku dodajesz nową wyspę sygnałową ET200SP Safety
(F-peripheral) do istniejącego projektu?</a> - <a
href="#192-jak-dodajesz-wyspę-pneumatyczną-smc-seria-ex600-do-projektu-tia-portal-przez-profinet">19.2.
Jak dodajesz wyspę pneumatyczną SMC (seria EX600) do projektu TIA Portal
przez PROFINET?</a> - <a
href="#193-jak-krok-po-kroku-dodajesz-napęd-sinamics-g120-przez-profinet-do-projektu-tia-portal">19.3.
Jak krok po kroku dodajesz napęd SINAMICS G120 przez PROFINET do
projektu TIA Portal?</a></p>
<hr />
<h2 id="plan-nauki-jak-używać-tego-dokumentu">PLAN NAUKI — JAK UŻYWAĆ
TEGO DOKUMENTU</h2>
<blockquote>
<p><strong>146 pytań / 19 sekcji.</strong></p>
</blockquote>
<hr />
<h3 id="technika-szybkiej-nauki-feynman-loop">TECHNIKA SZYBKIEJ NAUKI
(Feynman Loop)</h3>
<ol type="1">
<li><strong>Przeczytaj pytanie</strong> — zakryj odpowiedź</li>
<li><strong>Powiedz własnym słowami</strong> (głośno lub pisząc)</li>
<li><strong>Odkryj odpowiedź</strong> — sprawdź co przegapiłeś</li>
<li><strong>Zapamiętaj 1–2 kluczowe słowa</strong> z odpowiedzi (np.
<em>“passivation = substitute value”</em>)</li>
</ol>
<p>Dziennie: <strong>5–8 pytań z Fazy 1 lub 2</strong> zamiast czytania
całego dokumentu.</p>
<hr />
<h2 id="podstawy-plc-i-automatyki">1. PODSTAWY PLC I AUTOMATYKI</h2>
<h3 id="co-to-jest-plc-i-czym-różni-się-od-zwykłego-komputera">1.1. Co
to jest PLC i czym różni się od zwykłego komputera? 🔴</h3>
<p>PLC (Programmable Logic Controller) to przemysłowy komputer czasu
rzeczywistego do sterowania maszynami. Kluczowe różnice: -
Deterministyczny scan cycle — program wykonywany cyklicznie z
przewidywalnym czasem (ms) - Odporność na EMI, drgania, temperatury,
wilgoć przemysłową - Dedykowane moduły I/O (DI, DO, AI, AO) bezpośrednio
do czujników i aktuatorów - Watchdog timer — CPU restartuje się przy
zawieszeniu zamiast „wisieć” - Brak systemu plików jak Windows — działa
natychmiast po włączeniu zasilania</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
1.2. Co to jest scan cycle i ile trwa? 🔴</p>
<p>Scan cycle to jeden pełny cykl pracy CPU: odczyt wejść → wykonanie
programu → zapis wyjść → komunikacja. Typowy czas: 1–20ms dla prostych
programów. Przy dużych projektach lub Safety może wzrosnąć do 50–100ms.
W S7-1500 monitorujesz czas cyklu online (Cycle time w diagnostyce CPU).
Zbyt długi scan = wolna reakcja na sygnały.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
1.3. Co to jest OB1, OB35, OB100 — kiedy każdego używasz?</p>
<p>Bloki organizacyjne (OB) to punkt wejścia do programu wywoływany
przez system operacyjny CPU w ściśle określonych warunkach.</p>
<p><strong>Podstawowe OB:</strong> - OB1 — główny cykl programu,
wykonywany ciągle. Tutaj trafia główna logika maszyny. Przerwany przez
OB o wyższym priorytecie. - OB35 — przerwanie cykliczne (np. co 100ms).
Używasz dla PID, komunikacji z napędami, obliczeń niezależnych od
obciążenia OB1. Wyższy priorytet niż OB1. - OB100 — Startup OB,
wykonywany raz po przejściu CPU z STOP→RUN. Inicjalizacja zmiennych,
reset stanu maszyny, wyzerowanie wyjść. W TIA Portal S7-1200/1500:
jedyny OB startu (nie ma OB101 Warm Restart / OB102 Cold Restart jak w
S7-400). - F_MAIN — Safety OB, oddzielny cykl dla programu failsafe,
chroniony przez F-CPU.</p>
<p><strong>Diagnostyczne OB — ważne przy commissioning:</strong> - OB80
— cycle time exceeded (czas cyklu przekroczył watchdog). Sygnalizuje
zbyt wolną logikę. - OB82 — diagnostic error: moduł I/O zgłosił błąd
diagnostyczny (np. zerwanie kabla, przegrzanie modułu F). W TIA Portal:
blok RALRM lub ProDiag odbiera dane. - OB86 — rack failure / PROFINET
station failure. Wywołany gdy zdalna stacja (ET200SP, napęd) znika z
sieci. - OB121 — Programming Error: błędy programistyczne (dzielenie
przez zero, błędna konwersja typów, przekroczenie zakresu tablicy). -
OB122 — I/O Access Error: błąd dostępu do modułu I/O (moduł nie
istnieje, awaria komunikacji z modułem). Ważne rozróżnienie przy
uruchamianiu nowego kodu.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
1.4. Co to jest FB, FC, DB — kiedy używasz każdego? 🔴 - FC (Function) —
blok bez pamięci własnej (brak sekcji VAR_STAT). Używasz dla prostych
obliczeń, konwersji sygnałów, logiki bez stanu. Może zwracać wartość
(Return Value). Ma tylko VAR_INPUT, VAR_OUTPUT, VAR_IN_OUT i VAR_TEMP. -
FB (Function Block) — ma instancję DB z pamięcią stanu między
wywołaniami (sekcja VAR_STAT). Używasz dla sterowania silnikiem,
sekwencji, timerów — wszędzie gdzie blok musi “pamiętać”.
Multi-instance: jeden FB może zawierać instancje innych FB bez osobnych
DB. - DB (Data Block) — blok danych. Globalny DB: dostęp z całego
programu. Instancja DB: dedykowana pamięć jednego FB.</p>
<p><strong>Typy zmiennych w blokach (ważne rozróżnienie):</strong> -
<code>VAR_TEMP</code> — tymczasowe, przechowywane na stosie CPU. Tracą
wartość po zakończeniu wywołania. Dostępne we wszystkich blokach (FB,
FC, OB). - <code>VAR_STAT</code> — statyczne, zachowują wartość między
wywołaniami. Tylko w FB, przechowywane w instancji DB. -
<code>VAR_INPUT</code> / <code>VAR_OUTPUT</code> /
<code>VAR_IN_OUT</code> — parametry interfejsu bloku.</p>
<p>W TIA Portal: bloki z włączonym <em>Optimized Block Access</em>
używają wyłącznie nazw symbolicznych — brak adresowania absolutnego
(%.0, %DB1.DBX0.0). Standardowe ustawienie dla nowych projektów.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
1.5. Co to jest UDT i po co go używasz?</p>
<p>UDT (User Data Type) to własny złożony typ danych definiowany raz i
wielokrotnie używany w całym projekcie. Przykład: typ
<code>Motor_t</code> z polami <code>Speed:REAL</code>,
<code>Current:REAL</code>, <code>Fault:BOOL</code>,
<code>Running:BOOL</code>.</p>
<p><strong>Kiedy używasz UDT:</strong> - Masz wiele identycznych
urządzeń (np. 20 silników) — definiujesz FB jeden raz z parametrem
<code>VAR_IN_OUT: Motor_t</code>, tworzysz 20 instancji. Zmiana
struktury UDT → automatyczna propagacja do wszystkich instancji. -
Chcesz wymusić spójną strukturę danych między PLC, HMI i DB. -
Przekazujesz zestaw powiązanych danych jako jeden parametr
<code>VAR_IN_OUT</code>.</p>
<p><strong>UDT vs STRUCT:</strong> - <code>STRUCT</code> to typ
anonimowy (inline) — definiujesz go bezpośrednio w bloku, bez nazwy
globalnej, nie możesz go reużyć w innych blokach. - <code>UDT</code> ma
nazwę globalną (np. <code>"Motor_t"</code>) — reużywany w całym
projekcie i w Project Library.</p>
<p><strong>Wersjonowanie:</strong> W TIA Portal można przypisać UDT do
Project Library i wersjonować. Przy zmianie struktury UDT TIA Portal
ostrzega o niespójnych instancjach — musisz je zaktualizować
(<code>Update instances</code>). Ważne w dużych projektach — jedna
zmiana UDT bez aktualizacji instancji = błąd kompilacji.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
1.6. Co to są języki programowania PLC — LAD, FBD, SCL, GRAPH? - LAD
(Ladder) — graficzny, podobny do schematów przekaźnikowych. Dobry dla
logiki binarnej, łatwy dla elektryków. Najczęściej używany. - FBD
(Function Block Diagram) — bloki połączone liniami. Dobry dla logiki
kombinacyjnej i programów Safety w TIA Portal. - SCL (Structured Control
Language) — tekstowy, składnia podobna do Pascala (wysokopoziomowy).
Używasz dla algorytmów, pętli, obliczeń matematycznych, obsługi tablic,
przetwarzania STRING. - GRAPH (SFC) — sekwencyjny, kroki i przejścia.
Idealny dla sekwencji technologicznych (napełnianie, obróbka, mycie).
Certyfikowany wg IEC 61131-3. - STL (Statement List) — niskopoziomowy,
lista instrukcji podobna do asemblera. Dostępny w TIA Portal ale
uznawany za przestarzały — nie stosuj w nowych projektach.</p>
<p><strong>Kluczowe konstrukcje SCL w TIA Portal:</strong></p>
<pre><code>IF warunek THEN        // instrukcja warunkowa
  ...
ELSIF warunek2 THEN    // opcjonalne
  ...
ELSE
  ...
END_IF;

FOR i := 1 TO 10 DO    // pętla zliczająca
  array[i] := 0;
END_FOR;

WHILE warunek DO       // pętla warunkowa
  ...
END_WHILE;

CASE zmienna OF        // instrukcja wyboru
  1: akcja1;
  2: akcja2;
  ELSE: domyslna;
END_CASE;</code></pre>
<p><strong>TIA Portal SCL vs klasyczny STEP 7 SCL:</strong> - TIA
Portal: zmienne wyłącznie symboliczne, brak tablicy symboli (Symbol
Table), <em>Optimized Block Access</em> domyślnie włączony. - Stary STEP
7 (S7-300/400): mieszanie adresów absolutnych (I0.0, DB1.DBX0.0) i nazw
symbolicznych; osobna tablica symboli. - W Safety: program F_MAIN w
starszych wersjach TIA Portal wymaga FBD lub LAD — SCL nie jest
certyfikowany dla F-bloków Safety. SCL dla F-bloków Safety został
wprowadzony w TIA Portal V19 (STEP 7 Safety V19). ⚗️ DO WERYFIKACJI:
dokładna wersja i wymagany firmware F-CPU w Release Notes TIA Portal.
Zawsze sprawdź dopuszczalne języki dla swojej wersji portalu przed
użyciem SCL w logice Safety.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
1.7. Co to jest sygnał 4-20mA i dlaczego nie 0-20mA?</p>
<p>4-20mA to standardowy sygnał analogowy dla czujników przemysłowych
(przetworniki ciśnienia, temperatury, przepływu). Zakres 4 mA (wartość
minimalna procesu) do 20 mA (wartość maksymalna).</p>
<ul>
<li><strong>Dlaczego 4 a nie 0 mA:</strong> Sygnał 0 mA jednoznacznie
oznacza zerwanie kabla lub awarię zasilania czujnika — łatwa
diagnostyka. Przy 0-20 mA nie da się odróżnić minimalnej wartości
procesu od awarii.</li>
<li><strong>Przewaga nad napięciowym (0-10V):</strong> Sygnał prądowy
nie spada na rezystancji kabla — można przesyłać na duże odległości
(setki metrów) bez strat dokładności.</li>
<li><strong>Zakres poniżej 4 mA (np. 3,6 mA) i powyżej 20 mA (np. 20,5
mA):</strong> Oznacza sygnał poza zakresem — diagnostyka w PLC (wire
break / overflow).</li>
<li><strong>Skalowanie w TIA Portal:</strong> Surowy sygnał z modułu AI:
0–27648 (integer) dla zakresu 4–20 mA. Blok <code>NORM_X</code>
normalizuje do 0.0–1.0, a <code>SCALE_X</code> skaluje na zakres
inżynierski (np. 0.0–100.0 bar). Alternatywnie: bezpośrednia
przeliczenie REAL w SCL:
<code>Ciśnienie := (REAL_AI - 4.0) / 16.0 * MaxRange;</code></li>
<li><strong>Podłączenie dwuprzewodowe (2-wire):</strong> Zasilanie i
sygnał na jednej parze kabli (czujnik = zmienna rezystancja).
Oszczędność okablowania.</li>
</ul>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
1.8. Co to jest PROFINET i czym różni się od PROFIBUS? 🔴</p>
<p>PROFINET: Ethernet-based, 100Mbit/s (gigabit w nowych instalacjach),
elastyczna topologia (gwiazdka, linia, pierścień), plug-and-play z
GSDML, obsługuje PROFIsafe i IRT (250µs, jitter &lt;1µs). Nowy standard
dla wszystkich nowych projektów. PROFIBUS: RS-485, max 12Mbit/s, liniowa
topologia z terminatorami na obu końcach kabla, starszy standard. Nadal
spotykany w modernizacjach i instalacjach sprzed 2010.</p>
<p><strong>Role urządzeń PROFINET — kluczowe na rozmowie:</strong> -
<strong>IO-Controller</strong>: sterownik nadrzędny zarządzający cyklem
wymiany danych — to jest CPU (np. S7-1500F). Maksymalna liczba
IO-Devices zależy od modelu CPU (⚠️ DO WERYFIKACJI: np. S7-1518 — do
512, S7-1511 — mniej; sprawdź w danych katalogowych konkretnego CPU). -
<strong>IO-Device</strong>: urządzenie peryferyjne oddające/przyjmujące
dane — ET200SP, ET200MP, SINAMICS G120, robot ABB IRC5, kurtyna
PROFINET. Każde opisane przez plik GSDML. -
<strong>IO-Supervisor</strong>: urządzenie diagnostyczne i
konfiguracyjne (laptop z TIA Portal, panel HMI) — odczytuje dane, nie
uczestniczy w cyklu produkcyjnym.</p>
<p>Jeden CPU może być jednocześnie IO-Controller swojej sieci i
IO-Device w sieci nadrzędnej (np. S7-1500 jako slave do głównego systemu
SCADA).</p>
<p>PROFIBUS analogicznie: DP-Master Class 1 (CPU) → DP-Slave (ET200M/S,
napęd z CB DP) → DP-Master Class 2 (PG/PC diagnostyczny).</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
1.9. Jakie są główne rodziny sterowników PLC Siemens i do jakich
zastosowań są dedykowane?</p>
<p>Siemens oferuje różne rodziny sterowników PLC, dostosowane do
aplikacji o różnej skali i złożoności, od prostych zadań po najbardziej
wymagające systemy. - <strong>LOGO!</strong>: Najmniejszy sterownik,
nazywany przekaźnikiem programowalnym lub modułem logicznym. -
<strong>Zastosowanie:</strong> Proste maszyny, nieskomplikowana
automatyka procesowa (przepompownie, oczyszczalnie), automatyka
budynkowa. - <strong>Możliwości:</strong> Możliwość rozszerzania o
wejścia/wyjścia cyfrowe i analogowe, ale nie do zaawansowanych aplikacji
napędowych czy kompletnych regulatorów PID. - <strong>S7-300</strong>
<em>(wycofany z produkcji, nadal masowo zainstalowany)</em>: Modułowy
sterownik na szynie S7-300. - <strong>Zastosowanie:</strong>
Modernizacje, utrzymanie istniejących instalacji. Spotykany na starszych
liniach produkcyjnych. - <strong>Możliwości:</strong> MPI/PROFIBUS,
programowanie w STEP 7 Classic (Manager). Wersje F (315F-2, 317F-2) dla
Safety. Zastąpiony przez S7-1500. - <strong>S7-400</strong>
<em>(wycofany, niszowe zastosowania)</em>: High-end, duże systemy
procesowe. - <strong>Zastosowanie:</strong> Energetyka, chemia,
rafinerie — tam gdzie wymagana redundancja H-CPU. Zastępowany przez
S7-1500H. - <strong>Możliwości:</strong> Redundancja CPU (H-System), hot
swap modułów, duża pamięć, PROFIBUS/PROFINET. -
<strong>S7-1200</strong>: Kompaktowe sterowniki ze zintegrowanymi
wejściami i wyjściami. - <strong>Zastosowanie:</strong> Małe i średnie
aplikacje, łączące dobrą wydajność z niską ceną. -
<strong>Możliwości:</strong> Modułowa konstrukcja, port PROFINET, płytka
sygnałowa, moduły rozszerzeń DI/DO/AI/AO, moduły technologiczne (np.
wagowe), moduły komunikacyjne (RS232, RS485, PROFIBUS, AS-i, IO-Link,
GSM), wbudowane szybkie wejścia/wyjścia (do enkoderów, silników
krokowych/serwo), wersje failsafe (1214FC, 1215FC). Wbudowany serwer
WWW. - <strong>S7-1500</strong>: Dedykowane do najbardziej wymagających
aplikacji. - <strong>Zastosowanie:</strong> Największa moc obliczeniowa,
zaawansowane funkcje technologiczne i komunikacyjne. -
<strong>Możliwości:</strong> Wbudowany OPC UA Server, Web Server,
wyświetlacz diagnostyczny na froncie CPU, Motion Control (Technology
Objects), wersje F (failsafe), T (motion), R (redundancja komunikacji),
H (hot standby), HF (H+F). Do 512 IO-Devices PROFINET (zależnie od
modelu CPU). - <strong>ET 200SP CPU</strong> <em>(odmiany 1510SP,
1512SP, 1515SP)</em>: Kompaktowa alternatywa S7-1500 montowana
bezpośrednio na szynie ET 200SP. - <strong>Zastosowanie:</strong> Zdalne
szafy sterownicze, rozproszona automatyka (automotive, linie montażowe).
Wersje F dostępne. - <strong>Możliwości:</strong> Identyczne
programowanie jak S7-1500 w TIA Portal, mniejsza obudowa, moduły ET
200SP bezpośrednio na szynie. Praktyczne wskazówki: - Na rozmowie
kwalifikacyjnej: S7-300/400 spotykasz przy modernizacjach — musisz znać
STEP 7 Classic. Nowe projekty: S7-1200 lub S7-1500. - Dla początkujących
w programowaniu PLC, S7-1200 jest polecany ze względu na niższą cenę.
<em>Źródło: transkrypcje ControlByte</em></p>
<h3
id="jakie-są-kluczowe-aspekty-pamięci-sterownika-plc-siemens-s7-12001500">1.10.
Jakie są kluczowe aspekty pamięci sterownika PLC Siemens
S7-1200/1500?</h3>
<p>Pamięć sterownika PLC jest podzielona na obszary o różnych
właściwościach, co pozwala na efektywne zarządzanie programem i danymi,
uwzględniając trwałość i szybkość dostępu. - <strong>Pamięć ładowania
(Load Memory):</strong> - <strong>Typ:</strong> Pamięć trwała
(nieulotna), np. karta pamięci typu Flash lub wbudowana kość pamięci
(S7-1200). - <strong>Zawartość:</strong> Skompilowane bloki programowe
(kod maszynowy), bloki danych, konfiguracja sprzętowa. -
<strong>Działanie:</strong> Dane są kopiowane z pamięci ładowania do
pamięci roboczej podczas fazy startupu sterownika. - <strong>Pamięć
robocza (Work Memory):</strong> - <strong>Typ:</strong> Pamięć ulotna
(RAM). - <strong>Działanie:</strong> Sterownik wykonuje większość
działań w tym obszarze. Dane są tracone po zdjęciu zasilania. -
<strong>Pamięć systemowa:</strong> - <strong>Typ:</strong> Część pamięci
roboczej. - <strong>Zawartość:</strong> Pamięć bitowa M (zmienne z
tablicy tagów), timery i liczniki systemowe, lokalna pamięć tymczasowa L
(zmienne tymczasowe), aktualny obraz procesu wejść i wyjść. -
<strong>Pamięć Retentive (nieulotna):</strong> - <strong>Typ:</strong>
Specjalny obszar pamięci nieulotnej w sterowniku. -
<strong>Działanie:</strong> Dane oznaczone jako retentywne są
automatycznie zachowywane w pamięci nieulotnej (wbudowana Flash w
S7-1200, SIMATIC Memory Card w S7-1500) i przywracane po ponownym
uruchomieniu CPU. Pozwala na zachowanie wybranych danych (np. liczniki
produkcji, aktualny stan maszyny, parametry receptur). Praktyczne
wskazówki: - Ważne jest, aby świadomie decydować, które dane mają być
retentywne, aby zachować stan maszyny po zaniku zasilania. - Ograniczona
żywotność pamięci trwałej i długi czas zapisu/odczytu sprawiają, że
pamięć RAM jest preferowana do bieżących operacji. <em>Źródło:
transkrypcje ControlByte</em></p>
<h3
id="jakie-są-warianty-cpu-s7-1200-i-jakie-mają-możliwości-rozbudowy">1.11.
Jakie są warianty CPU S7-1200 i jakie mają możliwości rozbudowy?</h3>
<p>Rodzina S7-1200 to kompaktowe sterowniki montowane na szynie DIN,
programowane w TIA Portal. Wiedza o limitach rozbudowy jest ważna przy
doborze do projektu.</p>
<p><strong>Warianty CPU S7-1200:</strong> | CPU | Wbudowane I/O | Max SM
(prawo) | Max CM (lewo) | SB (front) | Uwagi |
|—–|—————|—————|————–|————|——-| | 1211C | 6DI/4DO/2AI | brak | 3 | 1 |
Brak rozbudowy SM | | 1212C | 8DI/6DO/2AI | 2 SM | 3 | 1 | | | 1214C |
14DI/10DO/2AI | 8 SM | 3 | 1 | Najpopularniejszy | | 1215C |
14DI/10DO/2AI | 8 SM | 3 | 1 | 2 porty PROFINET | | 1217C |
14DI/10DO/2AI/2AO | 8 SM | 3 | 1 | PTO4 (4 osie krokowe), 2× PROFINET
|</p>
<p><strong>Typy modułów rozszerzeń:</strong> - <strong>SM (Signal
Module)</strong> — z prawej: DI, DO, DI/DO, AI, AO — maksymalnie 8
sztuk. - <strong>CM (Comm Module)</strong> — z lewej: RS232, RS485,
PROFIBUS DP, AS-i, IO-Link master, GSM/GPRS. - <strong>SB (Signal
Board)</strong> — na froncie CPU: 2DI+2DO, AI, lub RS485 bez zajmowania
slotu SM.</p>
<p><strong>Karta pamięci:</strong> Micro SD pre-formatowana przez
Siemens (nie zwykły consumer SD). Rola: backup programu, aktualizacja
firmware, “Transfer Card” (wgranie programu na nowy CPU bez laptopa —
wystarczy karta).</p>
<p><strong>Praktyczne limity:</strong> Przy wielu modułach analogowych
sumuj pobór prądu 5V z szyny wewnętrznej — max ~1A. Przekroczenie =
moduły niestabilnie działają lub nie startują.</p>
<p><em>Źródło: dane katalogowe Siemens S7-1200 System Manual</em></p>
<h3 id="co-to-jest-hmi-i-do-czego-służy-w-automatyce">1.12. Co to jest
HMI i do czego służy w automatyce?</h3>
<p>HMI (Human-Machine Interface) to panel operatorski umożliwiający
wizualizację procesu, sterowanie, podgląd alarmów i trendów. Wyświetla:
stany I/O, alarmy, trendy (wykresy wartości analogowych w czasie), tryby
pracy maszyny, parametry produkcji.</p>
<p><strong>Typy panelów Siemens:</strong> - <strong>Basic Panel
(KTP400/700/900/1200 Basic)</strong>: dotykowy lub klawiaturowy, WinCC
Basic, od 4” do 12”. Brak trendów i receptur w wersji Basic. Dla
prostych wizualizacji jednej maszyny. - <strong>Comfort Panel
(TP700/900/1200/1500 Comfort)</strong>: WinCC Advanced, pełne trendy,
receptury, JavaScript, karty CF/SD. Standard dla maszyn produkcyjnych. -
<strong>Mobile Panel (KTP700 Mobile)</strong>: kabel lub WiFi.
Homologowany dla stref Safety — posiada enabling device (przycisk
potwierdzenia do trzymania przy wejściu do strefy niebezpiecznej). -
<strong>PC-based / IPC (WinCC Unified)</strong>: nowy standard Siemens,
HTML5/SVG, OPC UA, skrypty TypeScript. Nie wymaga klasycznych wtyczek.
Zastępuje WinCC RT Advanced w nowych instalacjach.</p>
<p><strong>Komunikacja:</strong> HMI komunikuje się z PLC przez PROFINET
(S7 protocol lub OPC UA) w TIA Portal — wspólna baza tagów
synchronizowana automatycznie. Offline = HMI nie potrzebuje PLC do
symulacji interfejsu (PLCSIM).</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
1.13. Co to jest SCADA i czym różni się od HMI?</p>
<p>HMI: lokalne, przy maszynie, obsługuje jeden obiekt/maszynę, czas
reakcji wymagany (operator). SCADA (Supervisory Control and Data
Acquisition): system nadrzędny, monitoruje i archiwizuje dane z wielu
maszyn/stacji jednocześnie, na serwerze z komputerami PC. Nie steruje
bezpośrednio w czasie rzeczywistym — nadzoruje, raportuje, alarmuje.</p>
<p><strong>Architektura Siemens WinCC:</strong> - <strong>WinCC Basic /
Advanced</strong>: dla HMI panelów kompilowanych w TIA Portal — nie
SCADA, obsługują do kilku sterowników. - <strong>WinCC V7.x
(SCADA)</strong>: osobne oprogramowanie, serwer OPC DA/UA, historian
(archiwum trendów), redundantny serwer Hot Standby (przełączenie
&lt;1s), thin clients (Web Navigator przez przeglądarkę), receptury,
raporty. - <strong>WinCC Unified</strong>: nowy standard oparty na
HTML5/SVG/OPC UA, web client bez wtyczek, skrypty TypeScript. Zastępuje
WinCC V7 w nowych instalacjach. - <strong>WinCC Open Architecture (WinCC
OA)</strong>: dla najwyzszych wymagań (100k+ tagów, &gt;100 klientów) —
energetyka, infrastruktura.</p>
<p><strong>Pytanie kontrolne:</strong> <em>Ile tagów obsługuje
WinCC?</em> — Zależy od produktu i licencji: WinCC (TIA Portal) Basic:
256 Power Tags; Comfort: 2048; Professional: 512–4096+ (zależnie od
licencji). WinCC V7.x (SCADA): 128 do unlimited (osobne licencje). Nie
podawaj liczby bez kontekstu wersji i licencji.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
1.14. Co to jest PID i kiedy go używasz w PLC?</p>
<p>PID (Proportional-Integral-Derivative) to algorytm regulacji
zamkniętej utrzymujący zadany setpoint: temperatura, ciśnienie, poziom,
prędkość. - P — reaguje proporcjonalnie do aktualnego błędu - I —
eliminuje uchyb ustalony (sumuje błąd w czasie) - D — reaguje na
szybkość zmiany błędu (tłumi oscylacje) W TIA Portal: gotowy blok
PID_Compact lub PID_3Step w OB35 (cykliczne przerwanie). W Safety PID
nie jest stosowany — logika Safety jest binarna.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
1.15. Czym jest enkoder i jaka jest różnica między inkrementalnym a
absolutnym? 🟡</p>
<p><strong>Enkoder</strong> (przetwornik obrotowo-impulsowy) to czujnik
zamieniający ruch mechaniczny (kąt/pozycję) na sygnał elektryczny
odczytywany przez napęd lub PLC.</p>
<table>
<colgroup>
<col style="width: 21%" />
<col style="width: 45%" />
<col style="width: 33%" />
</colgroup>
<thead>
<tr>
<th>Cecha</th>
<th>Inkrementalny</th>
<th>Absolutny</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Sygnał wyjściowy</strong></td>
<td>Impulsy zliczane od punktu startowego</td>
<td>Unikalna wartość liczbowa = aktualna pozycja</td>
</tr>
<tr>
<td><strong>Po zaniku zasilania</strong></td>
<td>Traci pozycję — wymaga referencjonowania (homing)</td>
<td>Zachowuje pozycję <em>(absolutny)</em></td>
</tr>
<tr>
<td><strong>Homing (referencja)</strong></td>
<td>Wymagany po każdym starcie</td>
<td>Nie wymagany <em>(single-turn)</em> lub nie wymagany
<em>(multi-turn)</em></td>
</tr>
<tr>
<td><strong>Interfejsy</strong></td>
<td>TTL (A/B/Z), HTL, sin/cos 1 Vpp</td>
<td>SSI, EnDat 2.1/2.2, HIPERFACE, HIPERFACE DSL</td>
</tr>
<tr>
<td><strong>Rozdzielczość</strong></td>
<td>100 – 65 536 imp/obrót (PPR)</td>
<td>12 – 25 bit/obrót</td>
</tr>
<tr>
<td><strong>Koszt</strong></td>
<td>Niższy</td>
<td>Wyższy</td>
</tr>
<tr>
<td><strong>Zastosowanie</strong></td>
<td>Przenośniki, wentylatory, proste osie</td>
<td>Roboty, osie pionowe, serwosystemy</td>
</tr>
</tbody>
</table>
<p><strong>Single-turn vs Multi-turn (absolutne):</strong> -
<strong>Single-turn:</strong> unikalny kod dla 1 pełnego obrotu
(0°–360°). Po przekręceniu o &gt;1 obrót — traci pozycję absolutną. -
<strong>Multi-turn:</strong> dodatkowy mechanizm (getriebe optyczny lub
zasilanie bateryjne) liczy pełne obroty. Np. 17 bit (131 072 poz/obrót)
+ 12 bit multi-turn (4096 obrotów) = ponad 536 mln unikalnych
pozycji.</p>
<blockquote>
<p>⚠️ <strong>Osie pionowe i roboty:</strong> zawsze absolutny enkoder
multi-turn — po zaniku zasilania maszyna wie dokładnie gdzie jest ramię
bez potrzeby homing. Inkrementalny = homing po każdym resecie =
niebezpieczne przy obciążeniu.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Na rozmowie:</strong> pytanie o enkodery często pojawia
się razem z SLS/SDI — wspomnij że do tych funkcji Safety wymagane są
enkodery certyfikowane (HIPERFACE Safety, EnDat Safety).</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
1.16. Co to jest IO-Link i jakie korzyści daje względem klasycznych
wejść analogowych PLC? 🟡</p>
<p><strong>IO-Link</strong> (IEC 61131-9) to standardowy niskonapięciowy
protokół komunikacji punkt-punkt między sterownikiem PLC (IO-Link
Master) a inteligentnymi czujnikami/aktuatorami (IO-Link Device). Działa
po standardowym 3-żyłowym kablu M12 — bez dodatkowego okablowania.</p>
<p><strong>Architektura:</strong> - <strong>IO-Link Master</strong> —
moduł montowany w stacji ET200SP/ET200MP lub jako standalone (np.
<code>6ES7148-6JA00-0AB0</code>). Jeden master obsługuje do 8 portów
IO-Link. - <strong>IO-Link Device</strong> — czujnik/zawór/kolumna
świetlna z interfejsem IO-Link (producenci: Balluff, SICK, IFM, Turck,
Pepperl+Fuchs). - <strong>IODD</strong> <em>(IO Device Description)</em>
— plik XML opisujący device, importowany do TIA Portal (analogia do
GSDML dla PROFINET).</p>
<p><strong>Korzyści vs analogowe 4–20 mA / 0–10 V:</strong></p>
<table>
<colgroup>
<col style="width: 23%" />
<col style="width: 43%" />
<col style="width: 33%" />
</colgroup>
<thead>
<tr>
<th>Cecha</th>
<th>Analogowe AI</th>
<th>IO-Link</th>
</tr>
</thead>
<tbody>
<tr>
<td>Dane procesowe</td>
<td>1 wartość (realna)</td>
<td>Wiele parametrów jednocześnie (pozycja, temp., błędy)</td>
</tr>
<tr>
<td>Konfiguracja czujnika</td>
<td>Fizycznie (trymer, DIP)</td>
<td>Zdalnie przez TIA Portal lub parametryzacja z DB</td>
</tr>
<tr>
<td>Diagnostyka</td>
<td>Brak</td>
<td>Pełna (kod błędu, temperatura, licznik cykli)</td>
</tr>
<tr>
<td>Okablowanie</td>
<td>4 żyły + ekran</td>
<td>Standardowy kabel M12 3-żyłowy</td>
</tr>
<tr>
<td>Wymiana czujnika</td>
<td>Ręczna rekalibracja</td>
<td>Auto re-parametryzacja z DB (Data Storage mode)</td>
</tr>
<tr>
<td>Koszt na przekrój</td>
<td>Niższy</td>
<td>Wyższy dla mastera, niższy per czujnik</td>
</tr>
</tbody>
</table>
<p><strong>Tryб Data Storage (automatyczna reparametryzacja):</strong>
Po wymianie uszkodzonego czujnika IO-Link Master automatycznie wgrywa
zapisane parametry do nowego urządzenia — bez interwencji serwisanta.
TIA Portal → właściwości portu IO-Link →
<code>Data Storage: On</code>.</p>
<p><strong>Typowe zastosowania w automotive:</strong> - Czujniki pozycji
z identyfikacją narzędzi (numer seryjny toolingu czytany z IO-Link) -
Kolumny świetlne z parametryzacją kolorów i wzorów przez PLC - Zawory
pneumatyczne z diagnostyką licznika zadziałań</p>
<blockquote>
<p>💡 <strong>IO-Link ≠ Safety</strong> — standard IO-Link nie jest
Safety-certified. Do zastosowań Safety wymagane są osobne kanały F-DI.
IO-Link służy wyłącznie do danych procesowych i diagnostyki (standard
world).</p>
</blockquote>
<p><em>Źródło: Siemens ET200SP IO-Link Master product
documentation</em></p>
<h3
id="co-to-jest-przerzutnik-sr-i-rs-w-tia-portal-i-jaka-jest-różnica-w-priorytecie">1.17.
Co to jest przerzutnik SR i RS w TIA Portal i jaka jest różnica w
priorytecie? 🟢</h3>
<p><strong>Przerzutniki bistabilne SR i RS</strong> to elementy PLC
zapamiętujące stan (bit) po zaniku sygnału sterującego. Różnią się
zachowaniem gdy <strong>S i R są aktywne jednocześnie</strong> — wtedy
priorytet decyduje o stanie wyjścia.</p>
<p><strong>SR — priorytet Set (Set dominant):</strong> - Wyjście
<code>Q</code> ustawia sygnał <code>S</code> (Set), kasuje sygnał
<code>R1</code> (Reset) - Gdy <code>S=1</code> i <code>R1=1</code>
jednocześnie → <code>Q = 1</code> (Set wygrywa) - Stosowany gdy
<strong>ważniejsze jest uruchomienie</strong> niż zatrzymanie (np.
zapłon palnika — jeśli coś każe zapalić, to zapala)</p>
<p><strong>RS — priorytet Reset (Reset dominant):</strong> - Wyjście
<code>Q</code> ustawia sygnał <code>S1</code> (Set), kasuje sygnał
<code>R</code> (Reset) - Gdy <code>S1=1</code> i <code>R=1</code>
jednocześnie → <code>Q = 0</code> (Reset wygrywa) - Stosowany gdy
<strong>ważniejsze jest zatrzymanie</strong> niż uruchomienie (np.
blokada silnika przez warunek bezpieczeństwa — safety beat start)</p>
<p><strong>LAD w TIA Portal — wizualnie:</strong></p>
<figure>
<img src="images/safety/sr_rs_tia_portal.png"
alt="SR vs RS w TIA Portal LAD" />
<figcaption aria-hidden="true">SR vs RS w TIA Portal LAD</figcaption>
</figure>
<p><strong>Równoważny kod SCL — implementacja ręczna:</strong></p>
<pre class="scl"><code>// SR — priorytet Set (kolejność: najpierw Reset, potem Set nadpisuje)
&quot;MotorRunSR&quot; := &quot;MotorRunSR&quot; OR &quot;StartBtn&quot;;
IF &quot;StopBtn&quot; THEN &quot;MotorRunSR&quot; := FALSE; END_IF;
IF &quot;StartBtn&quot; THEN &quot;MotorRunSR&quot; := TRUE; END_IF;   // Set na końcu = priorytet

// RS — priorytet Reset (kolejność: najpierw Set, potem Reset nadpisuje)
&quot;MotorRunRS&quot; := &quot;MotorRunRS&quot; OR &quot;StartBtn&quot;;
IF &quot;StartBtn&quot; THEN &quot;MotorRunRS&quot; := TRUE; END_IF;
IF &quot;StopBtn&quot; THEN &quot;MotorRunRS&quot; := FALSE; END_IF;    // Reset na końcu = priorytet</code></pre>
<p><strong>Praktyczna zasada doboru:</strong></p>
<table>
<colgroup>
<col style="width: 58%" />
<col style="width: 41%" />
</colgroup>
<thead>
<tr>
<th>Sytuacja</th>
<th>Wybór</th>
</tr>
</thead>
<tbody>
<tr>
<td>Stop ma wyższy priorytet (99% maszyn przemysłowych)</td>
<td><strong>RS</strong></td>
</tr>
<tr>
<td>Start/Set ważniejszy (np. latch alarmu do potwierdzenia)</td>
<td><strong>SR</strong></td>
</tr>
<tr>
<td>Fizyczny E-Stop / Guard</td>
<td>Zawsze <strong>RS</strong> — Reset (bezpieczeństwo) dominuje</td>
</tr>
</tbody>
</table>
<blockquote>
<p>⚠️ W TIA Portal LAD bloki SR/RS są dostępne w <em>Basic Instructions
→ Bistable operations</em>. Parametr <code>Q</code> to bit zapamiętany —
musi być adres <strong>Memory</strong> (<code>M</code>) lub <strong>DB
bit</strong>, nigdy wejście <code>I</code>.</p>
</blockquote>
<p><em>Źródło: TIA Portal Help — LAD Bistable Operations; IEC 61131-3
§3.2.3</em></p>
<hr />
<h3
id="czym-różni-się-dominacja-set-od-dominacji-reset-w-układzie-samopodtrzymania-lad">1.18.
Czym różni się Dominacja SET od Dominacji RESET w układzie
samopodtrzymania LAD? 🔴</h3>
<p><strong>Dominacja</strong> określa, który sygnał wygrywa gdy
jednocześnie wciśniemy START i STOP. Jest to praktyczny odpowiednik
priorytetu przerzutnika SR/RS, widoczny bezpośrednio w schemacie
drabinkowym.</p>
<p><strong>Dominacja SET</strong> (lewy obwód) — priorytet ma START: -
START steruje Lampką <strong>bezpośrednio</strong> (równolegle z
samopodtrzymaniem przez Lampkę) - STOP jest szeregowy z
samopodtrzymaniem, ale gdy START=1 — omija STOP - Gdy
<code>START=1</code> i <code>STOP=1</code> jednocześnie → <strong>Lampka
= 1</strong> (SET wygrywa) - „START bezpośrednio steruje Lampką, dlatego
STOP nie ma tutaj nic do gadania”</p>
<p><strong>Dominacja RESET</strong> (prawy obwód) — priorytet ma STOP: -
START zasila Lampkę <strong>przez</strong> STOP (szeregowo w tej samej
gałęzi) - Gdy <code>START=1</code> i <code>STOP=1</code> jednocześnie →
<strong>Lampka = 0</strong> (RESET wygrywa — STOP odcina zasilanie) -
„START zasila Lampkę poprzez STOP, dlatego przycisk wyłączenia jest
ważniejszy”</p>
<figure>
<img src="images/safety/dominacja_set_reset_lad.png"
alt="Dominacja SET vs RESET — porównanie obwodów LAD" />
<figcaption aria-hidden="true">Dominacja SET vs RESET — porównanie
obwodów LAD</figcaption>
</figure>
<p><strong>Tabele prawdy — zachowanie Lampki:</strong></p>
<figure>
<img src="images/safety/dominacja_set_reset_tabela.png"
alt="Tabele prawdy Dominacja SET i RESET" />
<figcaption aria-hidden="true">Tabele prawdy Dominacja SET i
RESET</figcaption>
</figure>
<table>
<colgroup>
<col style="width: 8%" />
<col style="width: 10%" />
<col style="width: 8%" />
<col style="width: 34%" />
<col style="width: 37%" />
</colgroup>
<thead>
<tr>
<th>Stan</th>
<th>START</th>
<th>STOP</th>
<th>Lampka (Dominacja SET)</th>
<th>Lampka (Dominacja RESET)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Oba wciśnięte</td>
<td>1</td>
<td>1</td>
<td><strong>1</strong> ← SET wygrywa</td>
<td><strong>0</strong> ← RESET wygrywa</td>
</tr>
<tr>
<td>Tylko START</td>
<td>1</td>
<td>0</td>
<td>1</td>
<td>1</td>
</tr>
<tr>
<td>Tylko STOP</td>
<td>0</td>
<td>1</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Żaden</td>
<td>0</td>
<td>0</td>
<td>* (stan poprzedni)</td>
<td>* (stan poprzedni)</td>
</tr>
</tbody>
</table>
<blockquote>
<p>Gwiazdka „*” oznacza stan zapamiętany — bez akcji na wejściach układ
nie zmienia stanu (samopodtrzymanie działa).</p>
</blockquote>
<p><strong>Związek z przerzutnikami bistabilnymi w TIA
Portal:</strong></p>
<table>
<thead>
<tr>
<th>Schemat LAD (ręczny)</th>
<th>Odpowiednik bloku TIA Portal</th>
</tr>
</thead>
<tbody>
<tr>
<td>Dominacja SET</td>
<td>Blok <strong>SR</strong> — Set-Dominant (S wygrywa)</td>
</tr>
<tr>
<td>Dominacja RESET</td>
<td>Blok <strong>RS</strong> — Reset-Dominant (R wygrywa)</td>
</tr>
</tbody>
</table>
<p><strong>Zasada projektowania bezpiecznych maszyn:</strong> Zawsze
stosuj <strong>Dominację RESET</strong> dla obwodów STOP i E-Stop.
Operator musi mieć gwarancję, że wciśnięcie przycisku wyłączenia
zatrzyma maszynę niezależnie od innych sygnałów (EN 60204-1 §9.2.2).</p>
<p><em>Źródło: Kurs ControlByte — Układy samopodtrzymania, Dominacja
SET/RESET; EN 60204-1 §9.2.2</em></p>
<hr />
<h3
id="jaką-typową-pułapkę-w-obwodzie-samopodtrzymania-lad-pokazuje-zadanie-znajdź-różnice">1.19.
Jaką typową pułapkę w obwodzie samopodtrzymania LAD pokazuje zadanie
„Znajdź różnice”? 🔴</h3>
<p><strong>Pułapka samopodtrzymania</strong> polega na błędnym
umieszczeniu styku samopodtrzymania (Lampka) tak, że <strong>omija on
przycisk STOP</strong> — wciśnięcie STOP nie wyłącza cewki, bo prąd
płynie alternatywną ścieżką.</p>
<p><strong>Obwód LEWOSTRONNY — poprawny (Dominacja RESET):</strong></p>
<pre><code>BARIERA_MAGISTRALI
+--[ START ]--+----[ /STOP ]----(  Lampka  )
              |
+--[ Lampka ]-+</code></pre>
<ul>
<li>Styk <code>Lampka</code> (samopodtrzymanie) jest w gałęzi
<strong>równoległej do START</strong> — przed STOP</li>
<li>STOP jest <strong>szeregowy z oboma ścieżkami</strong> (START i
samopodtrzymaniem)</li>
<li>Wciśnięcie STOP → otwiera jedyną drogę do cewki → Lampka
<strong>gaśnie</strong> ✅</li>
</ul>
<p><strong>Obwód PRAWOSTRONNY — niepoprawny (STOP omijany):</strong></p>
<pre><code>+--[ START ]--[ /STOP ]---(  Lampka  )
|                              |
+--------[ Lampka ]------------+</code></pre>
<ul>
<li>Styk <code>Lampka</code> (samopodtrzymanie) jest w gałęzi
<strong>równoległej do całego szeregu START–STOP</strong></li>
<li>Gdy Lampka=1 i operator wciśnie STOP: prąd nadal płynie dolną
ścieżką przez <code>Lampka</code> → cewka <strong>nadal
zasilona</strong> ❌</li>
<li>STOP jest <strong>bezużyteczny</strong> gdy Lampka jest już
włączona</li>
</ul>
<p><strong>Tabela porównawcza:</strong></p>
<table>
<thead>
<tr>
<th>Stan</th>
<th>STOP wciśnięty</th>
<th>Obwód LEWY (poprawny)</th>
<th>Obwód PRAWY (błędny)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Lampka=1</td>
<td>TAK</td>
<td>Lampka → 0 ✅</td>
<td>Lampka → <strong>1</strong> ❌</td>
</tr>
<tr>
<td>Lampka=0</td>
<td>TAK</td>
<td>Lampka → 0 ✅</td>
<td>Lampka → 0 ✅</td>
</tr>
<tr>
<td>START=1</td>
<td>NIE</td>
<td>Lampka → 1</td>
<td>Lampka → 1</td>
</tr>
</tbody>
</table>
<blockquote>
<p>⚠️ <strong>Błąd projektowy klasy STOP-ignorowanego!</strong> Prawy
obwód sprawia wrażenie poprawnego podczas statycznej analizy schematu.
Błąd ujawnia się dopiero w działaniu — gdy Lampka raz się załączy,
przycisku STOP nie można jej wyłączyć. W systemach safety jest to
krytyczny błąd bezpieczeństwa.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Reguła zapamiętywania:</strong> Styk samopodtrzymania
<strong>zawsze przed STOP</strong> (w gałęzi równoległej tylko do
START). STOP musi być „po” całej logice podtrzymania, żeby faktycznie
odcinał zasilanie cewki.</p>
</blockquote>
<p><strong>Zastosowanie w praktyce:</strong> - Typowy obwód układu
napędowego: <code>(START || KM_zal) AND STOP_NC → KM_cewka</code> - W
TIA Portal LAD: samopodtrzymanie = styk wyjściowego bitu Q równoległy do
przycisku START, STOP zawsze w gałęzi głównej przed cewką - Analogiczny
błąd w SCL:
<code>IF Start OR Q THEN Q := TRUE; IF Stop THEN Q := FALSE; END_IF;</code>
— STOP nie zadziała jeśli <code>Start=TRUE</code> jednocześnie
(priorytet SET)</p>
<p><em>Źródło: Kurs ControlByte — Slajd 9/24 „Znajdź różnice”, Układy
samopodtrzymania; EN 60204-1 §9.2.2</em></p>
<hr />
<h2 id="architektura-simatic-safety-integrated">2. ARCHITEKTURA SIMATIC
SAFETY INTEGRATED</h2>
<h3
id="co-to-jest-simatic-safety-integrated-i-co-oznacza-wszystko-w-jednym-sterowniku">2.1.
Co to jest SIMATIC Safety Integrated i co oznacza ‘wszystko w jednym
sterowniku’? 🔴</h3>
<p><span style="color:#1a5276"><strong>SIMATIC Safety
Integrated</strong></span> to koncepcja Siemensa gdzie funkcje
bezpieczeństwa (failsafe) i funkcje standardowe działają w
<strong>jednym fizycznym CPU</strong> (F-CPU), jednym projekcie TIA
Portal i przez jedną sieć PROFINET/PROFIsafe.</p>
<p><strong>Korzyści:</strong> - Jeden sterownik zamiast dwóch (standard
+ safety) - Ten sam inżyniering w TIA Portal - Ta sama diagnostyka,
mniej okablowania, mniejsza szafa sterownicza</p>
<p><strong>SIMATIC Safety Integrated — jeden PLC, jeden inżyniering,
jedna komunikacja:</strong> <img
src="images/safety/01b_simatic_safety_overview_p2.png"
alt="SIMATIC Safety Integrated: TIA Portal, F-CPU, ET200 F-I/O, SINAMICS" /></p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
2.2. Co to jest F-CPU i jak działa dual-channel processing? 🔴</p>
<p><strong>Dual-channel processing</strong> to architektura, w której
ten sam fragment kodu Safety jest wykonywany przez <strong>dwa
niezależne kanały obliczeniowe wewnątrz jednego CPU</strong>. W S7-1500F
realizowane programowo (diversified redundant processing w jednym
fizycznym procesorze — ten sam program Safety wykonywany dwukrotnie z
dywersyfikowanym przetwarzaniem, wyniki porównywane). W starszych
generacjach (S7-300F/400F) — sprzętowo (dwa oddzielne procesory). Oba
kanały przetwarzają identyczne dane wejściowe i produkują wyniki. Na
końcu każdego cyklu Safety specjalny komparator porównuje wyniki obu
kanałów: - Wyniki zgodne → cykl OK, wyjścia Safety ustawiane normalnie.
- Wyniki różne (nawet 1 bit) → CPU wykrywa błąd wewnętrzny →
<strong>natychmiastowe przejście w bezpieczny stan</strong> (pasywacja
wyjść Safety, stop napędów).</p>
<p><strong>Co to oznacza w praktyce dla
komisjonera/integratora:</strong> - Nie musisz pisać logiki redundantnej
— piszesz jeden program Safety, hardware sam wykonuje go dwukrotnie i
sprawdza. - Błąd sprzętowy wewnątrz CPU (uszkodzony rejestr,
przekłamanie RAM) jest wykrywalny — to jest właśnie cel tej
architektury, nie programowej redundancji. - Czas cyklu Safety (F_MAIN)
jest dłuższy niż OB1, bo CPU wykonuje go dwa razy + porównanie. Typowo
2× czas cyklu standardowego.</p>
<p><strong>Ciągły self-test:</strong> F-CPU w tle testuje pamięć RAM
(CRC bloków), ALU, rejestry procesora. Program Safety działa w
oddzielnym chronionym obszarze pamięci — standardowy program OB1 nie
może go nadpisać ani odczytać bezpośrednio.</p>
<blockquote>
<p>⚠️ <strong>DO WERYFIKACJI:</strong> Twierdzenie „F_MAIN wykonywany
typowo 2× dłużej niż OB1” jest uproszczeniem. Rzeczywisty czas cyklu
Safety zależy od rozmiaru programu F, konfiguracji sprzętu i komunikacji
PROFIsafe — nie jest to prosta wielokrotność czasu OB1. Sprawdź w TIA
Portal → CPU properties → Cycle time.</p>
</blockquote>
<p><em>Certyfikacja (informacyjnie):</em> F-CPU jest certyfikowany dla
SIL 3 / PL e — ta informacja pochodzi z karty katalogowej napędu lub
CPU; nie musisz jej znać na pamięć, ale warto wiedzieć że to TÜV
zatwierdza architekturę, nie sam Siemens.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
2.3. Jakie sterowniki Siemens obsługują funkcje Safety?</p>
<p>S7-1500F: CPU 1511F, 1513F, 1515F, 1516F, 1517F, 1518F — Advanced
controllers z wbudowanym Safety. S7-1200F: CPU 1212FC, 1214FC, 1215FC —
Basic controllers z Safety, mniejsze aplikacje. ET 200SP CPU F: CPU
1510SP F, 1512SP F — zdalny sterownik z Safety, montaż przy maszynie. ET
200pro CPU F: CPU 1516pro F — IP67, bezpośrednio na maszynie. Wszystkie
programowane w TIA Portal z STEP 7 Safety Advanced lub Safety Basic.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
2.4. Co to jest F-DB i dlaczego nie można go edytować ręcznie?</p>
<p>F-DB (Fail-safe Data Block) generowany jest automatycznie przez TIA
Portal dla każdego bloku Safety. Zawiera: CRC (checksum logiki),
F-signature (podpis programu Safety), parametry czasowe. Ręczna edycja
zniszczyłaby spójność podpisu → F-CPU odmówiłoby uruchomienia Safety. To
celowe zabezpieczenie przed nieautoryzowaną modyfikacją.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
2.5. Co to jest F-signature i collective signature? 🟡</p>
<p>F-signature to unikalny podpis (suma kontrolna CRC) jednego bloku
Safety — zmienia się przy każdej modyfikacji kodu. Collective signature
(podpis zbiorczy) to podpis CAŁEGO programu Safety złożony ze wszystkich
bloków. Widoczny na wyświetlaczu CPU lub w TIA Portal jako ciąg znaków
(np. ‘5CBE6409’). Przy wgraniu CPU porównuje collective signature —
niezgodność → Safety nie uruchamia się.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
2.6. Jakie są tryby pracy Safety CPU i jak się przełącza?</p>
<p><strong>Safety mode activated</strong> — normalny tryb produktywny,
program Safety działa, wyjścia sterowane przez logikę F. <strong>Safety
mode deactivated</strong> — tryb commissioning/testowy, wejścia/wyjścia
F modułów mogą być nadpisywane ręcznie bez ochrony Safety (używany np.
podczas uruchamiania do testów okablowania). Przełączenie przez TIA
Portal (Safety Administration) lub dedykowany sygnał w logice. Po
przełączeniu wymagane potwierdzenie (hasło Safety lub ACK). Zmiana trybu
jest logowana z datą i użytkownikiem. Uwaga: dezaktywacja trybu Safety
jest widoczna w diagnostyce i na wyświetlaczu CPU — nie można jej
ukryć.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
2.7. Co to jest STEP 7 Safety Advanced vs Safety Basic?</p>
<p>Safety Basic: licencja wyłącznie dla S7-1200F. Prostsza
funkcjonalność, niższy koszt, ograniczone biblioteki Safety. Safety
Advanced: pełna licencja dla S7-1500F i ET 200SP CPU F, wszystkie
funkcje Safety, certyfikowane biblioteki funkcji (muting, two-hand,
ESTOP), możliwość symulacji w PLCSIM. Obydwie są wtyczką do TIA Portal —
nie są osobnym oprogramowaniem.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
2.8. Jakie są podstawowe komponenty i zasady programowania sterowników
bezpieczeństwa Pilz PNOZmulti?</p>
<p>Pilz PNOZmulti to programowalny sterownik bezpieczeństwa, który
umożliwia łatwe i intuicyjne tworzenie logiki bezpieczeństwa dla maszyn,
wykorzystując dedykowane bloki funkcyjne i graficzne środowisko
programowania. - <strong>Programowanie:</strong> - Odbywa się za pomocą
oprogramowania PNOZmulti Configurator. - Program jest podzielony na
strony, co ułatwia organizację. - Wykorzystuje dedykowane bloki
funkcyjne do obsługi elementów bezpieczeństwa (np. ML DH M gate, ML 2 D
H M dla rygli, wejścia dwukanałowe). - Logika ryglowania i odryglowania
jest zaimplementowana w specjalnych blokach. - <strong>Konfiguracja
sprzętowa:</strong> - W zakładce “Open Hardware Configuration” można
zobaczyć jednostkę główną, dodatkowe moduły wejść/wyjść oraz urządzenia
sieciowe (np. panel PMI, czytniki RFID podłączone przez switch). -
Mapowanie zmiennych i wejść/wyjść odbywa się w zakładce “I O List”. -
<strong>Połączenie i diagnostyka:</strong> - Połączenie ze sterownikiem
odbywa się kablem Ethernet. - Adres IP i maska podsieci są dostępne w
menu Ethernet -&gt; info. - Opcja “Scan Network” pozwala wykryć
sterownik w sieci. - W “Project Manager” należy wprowadzić Order number
i Serial number sterownika, aby uzyskać dostęp. - Dostępne są trzy
poziomy dostępu: pełna edycja, podgląd, zmiana parametrów. - Tryb
“online Dynamic Program Display” podświetla aktywne sygnały na zielono,
co ułatwia diagnostykę. Praktyczne wskazówki: - Programowanie PNOZmulti
jest bardzo przyjazne użytkownikowi dzięki dedykowanym blokom. -
Diagnostyka w trybie online jest prosta, ponieważ aktywne sygnały są
wizualnie wyróżnione.</p>
<p><strong>Kontekst na rozmowie:</strong> PNOZmulti to <em>dedykowany
sterownik bezpieczeństwa</em> (nie F-CPU) — często spotykany przy
modernizacjach maszyn i w małych izolowanych aplikacjach Safety (prasy,
ogrodzenia). Integracja z Siemens PLC: PNOZmulti jako IO-Device PROFINET
(Safe PNOZmulti) lub przez wyjścia przekaźnikowe Safety do F-DI Siemens.
Różnica od SIMATIC Safety: PNOZmulti jest tańszy i prostszy dla &lt;20
sygnałów Safety, ale nie łączy logiki Safety z programem PLC w jednym
środowisku jak TIA Portal. <em>Źródło: transkrypcje ControlByte</em></p>
<h3 id="co-to-jest-s7-1500h-hot-standby-i-kiedy-go-stosujesz">2.9. Co to
jest S7-1500H (Hot Standby) i kiedy go stosujesz? 🟢</h3>
<p><strong>S7-1500H</strong> (Highly Available / Hot Standby) to
konfiguracja redundantna dwóch identycznych CPU S7-1500 pracujących
równolegle — jeden aktywny (Primary), drugi gotowy do natychmiastowego
przejęcia sterowania (Backup).</p>
<p><strong>Zasada działania:</strong> - Oba CPU przetwarzają ten sam
program synchronicznie w każdym cyklu - Dane procesowe synchronizowane
są przez dedykowaną sieć <strong>Sync link</strong> (Fiber lub Ethernet)
— oddzielna od PROFINET - Przy awarii Primary → Backup przejmuje
sterowanie w czasie <code>&lt; 1 cykl PLC</code> (bez STOP maszyny) -
<strong>Bumpless switchover</strong> — maszyna nie zauważa
przełączenia</p>
<p><strong>Konfiguracja sprzętowa:</strong> - 2× CPU 1517H lub 1518HF
(wersja z Safety) - 2× IM 155-6 PN HF dla każdej stacji ET200SP
(Shared-Device — oba CPU komunikują się z tą samą stacją) - 2 fizyczne
połączenia Sync link (redundancja linku synchronizacyjnego)</p>
<p><strong>Kiedy stosujesz S7-1500H:</strong> - Procesy ciągłe gdzie
zatrzymanie CPU = duże straty (hutnictwo, chemia, petrochemia) - Maszyny
24/7 gdzie planowanie okna serwisowego jest niemożliwe - Wymagania SLA:
<code>MTTR &lt; 3s</code> (Mean Time To Recovery)</p>
<p><strong>Różnica H vs F (Safety):</strong></p>
<table>
<thead>
<tr>
<th>Cecha</th>
<th>S7-1515F</th>
<th>S7-1517H</th>
<th>S7-1518HF</th>
</tr>
</thead>
<tbody>
<tr>
<td>Safety (F-CPU)</td>
<td>✅</td>
<td>❌</td>
<td>✅</td>
</tr>
<tr>
<td>Hot Standby</td>
<td>❌</td>
<td>✅</td>
<td>✅</td>
</tr>
<tr>
<td>Redundancja CPU</td>
<td>❌</td>
<td>✅</td>
<td>✅</td>
</tr>
</tbody>
</table>
<blockquote>
<p>⚠️ <strong>S7-1500H ≠ Safety redundancja</strong> — Hot Standby
gwarantuje dostępność (availability), nie poziom Safety (SIL). Do SIL
wymagany F-CPU niezależnie od H.</p>
</blockquote>
<blockquote>
<p>💡 Programowanie w TIA Portal: H-system wygląda jak jeden CPU —
piszesz kod jeden raz, TIA Portal automatycznie synchronizuje między
Primary i Backup. Zmiana konfiguracji H wymaga krótkiego trybu
serwisowego.</p>
</blockquote>
<p><em>Źródło: Siemens SIMATIC S7-1500H System Manual
(6ES7518-4FX00-1AC2)</em></p>
<hr />
<h2 id="moduły-f-di-f-do-okablowanie-i-parametry">3. MODUŁY F-DI / F-DO
— OKABLOWANIE I PARAMETRY</h2>
<h3 id="co-to-jest-f-di-i-jak-różni-się-od-standardowego-di">3.1. Co to
jest F-DI i jak różni się od standardowego DI? 🔴</h3>
<p>F-DI (Fail-safe Digital Input) to moduł wejść bezpieczeństwa. Różnice
od standardowego: - VS* (pulse testing) — impulsowe zasilanie do
diagnostyki okablowania - Obsługa dwukanałowych czujników Safety (1oo2)
z discrepancy time - Cross-circuit detection — wykrywanie zwarć między
kanałami - Komunikacja przez PROFIsafe z CRC do F-CPU - Self-test
kanałów w tle Moduły ET 200SP F-DI, ET 200MP F-DI, S7-1200 SM 1226
F-DI.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
3.2. Co to jest VS* (pulse testing) i jak wykrywa usterki? 🔴</p>
<p>VS* to wyjście zasilające na module F-DI które wysyła krótkie impulsy
testowe zamiast stałego napięcia. Czujnik zasilany jest tymi impulsami,
a sygnał wraca na wejście razem z impulsami. Moduł analizuje czy impulsy
wróciły: - Brak impulsów → zerwanie przewodu lub zwarcie do masy -
Impulsy cały czas bez przerwy → zwarcie do 24V To mechanizm
cross-circuit detection zapewniający Diagnostics Coverage (DC) bez
dodatkowego okablowania. VS* z cross-circuit detection zapewnia DC ≥ 99%
(Diagnostic Coverage) — warunek konieczny do osiągnięcia kategorii Cat.4
i Performance Level e (PL e wg ISO 13849-1) lub SIL 3 (wg IEC 62061 /
IEC 61508). [ZWERYFIKOWANE — Siemens 39198632, normy ISO 13849-1 i IEC
62061]</p>
<figure>
<img src="images/safety/01d_safety_brochure_p4.png"
alt="ET 200 F-DI: cross-circuit, wire break i short-circuit detection" />
<figcaption aria-hidden="true">ET 200 F-DI: cross-circuit, wire break i
short-circuit detection</figcaption>
</figure>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
3.3. Dlaczego czujniki Safety podłącza się jako NC (normalnie
zamknięty)? 🔴</p>
<p>Zasada bezpieczna (fail-safe): zerwanie kabla, przepalenie
bezpiecznika, uszkodzenie czujnika → obwód otwarty → sygnał 0 → system
Safety traktuje to jako zadziałanie i zatrzymuje maszynę. Przy NO
(normalnie otwartym): zerwanie kabla = brak sygnału = maszyna nie wie o
zagrożeniu → niebezpieczeństwo. NC to zasada ‘fail-safe by design’
wymagana przez normy bezpieczeństwa.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
3.4. Co to jest discrepancy time i jak go konfigurujesz? 🟡</p>
<p>Discrepancy time to maksymalny czas w którym dwa kanały czujnika 1oo2
mogą pokazywać różne wartości bez generowania błędu. Przykład: przy
otwieraniu osłony mechanicznej jeden styk reaguje 15ms wcześniej niż
drugi — to normalne i fizyczne. Konfigurujesz w TIA Portal: właściwości
modułu F-DI → parametry kanału → Discrepancy time (typowo 10–200ms w
zależności od czujnika). Zbyt krótki → fałszywe błędy. Zbyt długi →
późne wykrycie uszkodzenia.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
3.5. Co to jest substitute value na F-DO i kto decyduje o jego
wartości?</p>
<p>Substitute value to wartość którą przyjmuje wyjście F-DO po przejściu
modułu w passivation (stan błędu). Konfigurujesz w TIA Portal we
właściwościach kanału F-DO: wartość 0 lub 1. Decyduje inżynier projektu
na podstawie analizy bezpieczeństwa — nie Siemens. Przykłady: napęd → 0
(stop), zawór bezpieczeństwa → może być 1 (pozostaje otwarty), pompa
chłodząca → może być 1 (chłodzi nadal).</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
3.6. Co to jest pm switching i pp switching — różnica? 🟡</p>
<p>pm switching (plus-minus): moduł F-PM-E przełącza
<strong>obie</strong> linie obciążenia — P (+24V) <strong>i</strong> M
(0V). Aktuator podłączony jest między wyjściem P a wyjściem M modułu.
Wymaga wydzielonego zasilania obciążenia (Load supply) odizolowanego od
zasilania elektroniki. [ZWERYFIKOWANE — Siemens 39198632 Fig. 2-1] pp
switching (plus-plus): moduł F-PM-E przełącza <strong>dwa kanały po
stronie P</strong> (+24V). Linia M (0V) jest wspólnym powrotem
obciążenia (common M) — nie jest przełączana przez moduł. [ZWERYFIKOWANE
— Siemens 39198632 Fig. 2-2] F-PM-E (Power Module) w ET 200SP/S może
realizować oba tryby.</p>
<p><strong>pm-switching — schemat ET 200SP:</strong> <img
src="images/safety/06a_wiring_pm_switching_p6.png"
alt="pm-switching ET 200SP via F-PM-E" /></p>
<p><strong>pp-switching — schemat ET 200SP:</strong> <img
src="images/safety/06b_wiring_pp_switching_p7.png"
alt="pp-switching ET 200SP via F-PM-E" /></p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
3.7. Co to jest F-PM-E i do czego służy?</p>
<p>F-PM-E (Fail-safe Power Module E) to moduł zasilający Safety w
systemie ET 200SP/S. Umożliwia bezpieczne odcięcie zasilania grupy
standardowych modułów DO przez sygnał Safety — bez ich fizycznej wymiany
na moduły F. Działanie: F-CPU nakazuje F-PM-E odciąć 24V dla grupy
standardowych DQ → wszystkie wyjścia grupy idą na 0 (PM switching do
SIL2/Cat.3/PLd). Tańsze rozwiązanie niż wymiana wszystkich DQ na
F-DQ.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
3.8. Jak bezpiecznie wyłączyć standardowe moduły wyjść przez Safety?</p>
<p>Trzy główne metody (wg dokumentu Siemens 39198632): - Safety Relay
(np. 3SK1) — zewnętrzny przekaźnik bezpieczeństwa odcina zasilanie grupy
DQ. Niezależne od PLC. - F-PM-E (pm lub pp switching) — moduł F-PM-E w
tej samej stacji ET200 odcina zasilanie grupy standardowych DQ
(SIL2/Cat.3/PLd). - F-DO + zewnętrzny przekaźnik — F-DO steruje cewką
przekaźnika który odcina zasilanie modułów standardowych. Feedback z
przekaźnika do DI. Ważne: standardowe moduły DI nie mogą być używane do
odczytu sygnałów Safety — wymagane F-DI.</p>
<p><strong>Schematy okablowania — Safety Relay i
ET200MP/S7-1500:</strong> <img
src="images/safety/06e_wiring_et200mp_p10.png"
alt="Figure 3-1: Safety Relay (3SK1) PM-switching, ET200MP S7-1500 — DQ odcięte przez przekaźnik do SIL1/Cat.2/PLc i SIL2/Cat.3/PLd" /></p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
3.9. Jak F-CPU reaguje na typowe awarie wejść dwukanałowych (1oo2)?</p>
<p>Moduł F-DI, skonfigurowany do oceny dwukanałowej (1oo2), monitoruje
sygnały z dwóch niezależnych kanałów i reaguje na różne typy awarii, aby
zapewnić bezpieczny stan maszyny. - <strong>Zwarcie do potencjału 0 V
(M):</strong> - <strong>Reakcja:</strong> Kanał zostaje spaszywowany,
styczniki rozłączone. - <strong>Błąd diagnostyczny:</strong> “Overload
or internal sensor supply short circuit to ground”. -
<strong>Reset:</strong> Po usunięciu zwarcia, wymagany jest reset
układu. - <strong>Zwarcie międzykanałowe:</strong> -
<strong>Reakcja:</strong> Cały moduł zapala się na czerwono, zgłaszając
błąd. - <strong>Błąd diagnostyczny:</strong> “Internal sensor supply
short circuit to P” lub “Short-circuit of two encoder supplies”. -
<strong>Reset:</strong> Po usunięciu zwarcia, wymagany jest reset
układu. - <strong>Rozbieżność sygnału (Discrepancy failure):</strong> -
<strong>Reakcja:</strong> Pojawia się błąd “Discrepancy failure”,
wskazany jest kanał, na którym wystąpiła awaria. -
<strong>Przyczyna:</strong> Utrata ciągłości obwodu w jednym z kanałów
(np. uszkodzenie styku w E-STOP, kurtynie bezpieczeństwa, skanerze). -
<strong>Funkcja diagnostyczna:</strong> Sprawdzenie równoczesności
zadziałania sygnałów jest podstawową funkcją diagnostyczną dla urządzeń
elektromechanicznych. - <strong>Reset:</strong> Po podłączeniu obwodu,
diody migają naprzemiennie (czerwona i zielona), sygnalizując możliwość
resetu/reintegracji. Praktyczne wskazówki: - W przypadku błędu
rozbieżności, jeśli parametr “Reintegration after discrepancy error”
jest ustawiony na “Test zero signal necessary”, operator musi najpierw
wymusić stan zerowy na czujniku (np. wcisnąć E-STOP), a dopiero potem
może zresetować układ. Jest to ważne dla starszych urządzeń, które mogą
generować fałszywe błędy rozbieżności. <em>Źródło: transkrypcje
ControlByte</em></p>
<h3
id="jakie-parametry-są-kluczowe-przy-konfiguracji-wejść-dwukanałowych-w-sterowniku-bezpieczeństwa">3.10.
Jakie parametry są kluczowe przy konfiguracji wejść dwukanałowych w
sterowniku bezpieczeństwa?</h3>
<p>Prawidłowa konfiguracja parametrów wejść dwukanałowych jest niezbędna
do zapewnienia niezawodnego działania systemu bezpieczeństwa i
uniknięcia niepotrzebnych błędów. - <strong>Ocena (Evaluation):</strong>
- Dla wejść dwukanałowych często stosuje się ocenę “one out of two”
(1oo2). - <strong>Discrepancy time (czas rozbieżności):</strong> -
<strong>Definicja:</strong> Maksymalny dopuszczalny czas między zmianą
stanu sygnałów na dwóch kanałach wejściowych. -
<strong>Znaczenie:</strong> Należy go dobrać precyzyjnie. Zbyt mały czas
może generować niepotrzebne błędy i pasywację kanałów (np. przy E-STOP,
wyłącznikach krańcowych). Zbyt długi czas zwiększa zwłokę w wykryciu
sytuacji awaryjnej. - <strong>Dobór:</strong> Najlepiej określić go na
podstawie testów. - <strong>Reintegracja po błędzie rozbieżności
(Reintegration after discrepancy error):</strong> - <strong>Opcja “Test
zero signal necessary”:</strong> W przypadku błędu rozbieżności, aby
zresetować kanały, należy najpierw doprowadzić do stanu zerowego sygnał
z czujnika (np. wcisnąć E-STOP, a następnie go odciągnąć). -
<strong>Znaczenie praktyczne:</strong> Ten parametr wpływa na sposób
obsługi stanowiska przez operatora. Urządzenia z kilkuletnim stażem mogą
generować błędy rozbieżności, a ta opcja wymusza fizyczne potwierdzenie
stanu bezpiecznego. Praktyczne wskazówki: - W przypadku błędu
rozbieżności, jeśli “Test zero signal necessary” jest aktywne, diody
zgłaszają błąd i brak możliwości reintegracji, dopóki nie zostanie
wymuszony stan niski na obu kanałach, a dopiero potem można nacisnąć
przycisk reset. <em>Źródło: transkrypcje ControlByte</em></p>
<hr />
<h2 id="struktury-głosowania-1oo11oo22oo22oo3">4. STRUKTURY GŁOSOWANIA —
1oo1/1oo2/2oo2/2oo3</h2>
<h3
id="wyjaśnij-notację-xooy-i-podaj-przykład-każdej-architektury.">4.1.
Wyjaśnij notację XooY i podaj przykład każdej architektury. 🟡</h3>
<p>XooY = <strong>X z Y</strong>: ile (X) z dostępnych (Y) kanałów musi
zadziałać aby system zareagował.</p>
<table>
<colgroup>
<col style="width: 18%" />
<col style="width: 15%" />
<col style="width: 15%" />
<col style="width: 21%" />
<col style="width: 29%" />
</colgroup>
<thead>
<tr>
<th>Architektura</th>
<th>Definicja</th>
<th>Dostępność</th>
<th>Bezpieczeństwo</th>
<th>Typowe zastosowanie</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>1oo1</strong></td>
<td>1 czujnik — wystarczy</td>
<td>Wysoka</td>
<td>Podstawowe</td>
<td>SIL1, proste maszyny</td>
</tr>
<tr>
<td><strong>1oo2</strong></td>
<td>2 czujniki — wystarczy JEDEN</td>
<td>Niska (fałszywe stopy)</td>
<td>Wysokie</td>
<td>E-stopy, osłony — SIL2/3</td>
</tr>
<tr>
<td><strong>2oo2</strong></td>
<td>2 czujniki — wymagane OBA</td>
<td>Wysoka</td>
<td>Niższe (cichy błąd!)</td>
<td>Procesy ciągłe, kosztowne stopy</td>
</tr>
<tr>
<td><strong>2oo3</strong></td>
<td>3 czujniki — wymagane 2 z 3</td>
<td>Balans</td>
<td>Balans</td>
<td>Przemysł procesowy, ciśnienie/temp.</td>
</tr>
</tbody>
</table>
<blockquote>
<p>⚠️ <strong>2oo2 pułapka:</strong> uszkodzenie jednego czujnika
(sygnalizuje ciągle OK) → system może nie zadziałać gdy potrzeba.
Wymagany monitoring DC!</p>
</blockquote>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
4.2. Kiedy wybierasz 1oo2 a kiedy 2oo2? 🟡</p>
<p><strong>1oo2</strong> gdy priorytet to
<strong>bezpieczeństwo</strong> (zatrzymanie przy pierwszym sygnale): -
Osłony maszyn, e-stopy przy prasach - Wyższy SIL, akceptowalne fałszywe
zatrzymania</p>
<p><strong>2oo2</strong> gdy priorytet to <strong>dostępność</strong>
(unikanie fałszywych stopów): - Procesy chemiczne gdzie zatrzymanie jest
bardzo kosztowne - Jedno “głuche” zadziałanie nie jest katastrofą</p>
<blockquote>
<p>⚠️ Przy 2oo2: uszkodzenie jednego kanału <em>(zepsuty, ale nie
zgłaszający błędu)</em> może spowodować że system nie zadziała gdy
będzie potrzeba.</p>
</blockquote>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
4.3. Jak 1oo2 jest realizowane w module F-DI Siemens?</p>
<p>Dwa sygnały z dwóch czujników podłączone na dwa kanały tego samego
modułu F-DI (lub dwóch osobnych modułów). Moduł F-DI porównuje oba
sygnały: - Oba zgodne → OK - Różnica przekracza
<code>discrepancy time</code> → błąd → <span
style="color:#c0392b"><strong>passivation</strong></span> lub alarm</p>
<blockquote>
<p>💡 Ewaluację 1oo2 wykonuje <strong>sam moduł F-DI sprzętowo</strong>
— odciążając F-CPU. Wynik trafia do programu Safety jako jeden
bezpieczny sygnał BOOL.</p>
</blockquote>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
4.4. Jak F-CPU reaguje na błąd rozbieżności sygnału (Discrepancy
Failure) w konfiguracji 1oo2? Moduł F-DI wykrywa błąd rozbieżności
sygnału, gdy jeden z dwóch kanałów skonfigurowanych w ocenie 1oo2 straci
ciągłość obwodu lub sygnały nie zadziałają równocześnie w określonym
czasie. Jest to podstawowa funkcja diagnostyczna dla urządzeń
elektromechanicznych i czujników z wyjściami tranzystorowymi. - Błąd
“Discrepancy failure” jest zgłaszany w buforze diagnostycznym PLC,
wskazując kanał awarii. - Po usunięciu przyczyny błędu (np. ponownym
podłączeniu obwodu), diody modułu naprzemian migają na czerwono i
zielono, sygnalizując możliwość resetu reintegracji. - Discrepancy time
(np. 50 ms) musi być precyzyjnie dobrany, aby uniknąć fałszywych błędów
lub zbyt długiej zwłoki w wykryciu awarii. <em>Źródło: transkrypcje
ControlByte</em></p>
<h3
id="jakie-są-scenariusze-awaryjne-wykrywane-przez-moduł-f-di-w-układzie-dwukanałowym-1oo2">4.5.
Jakie są scenariusze awaryjne wykrywane przez moduł F-DI w układzie
dwukanałowym 1oo2?</h3>
<p>Moduł F-DI w układzie dwukanałowym 1oo2 jest w stanie wykryć różne
scenariusze awaryjne, które mogą prowadzić do niebezpiecznych sytuacji,
zapewniając wysoką diagnostykę. - <strong>Zwarcie do potencjału 0 V
(zwarcie do masy):</strong> Moduł zgłasza błąd “Overload or internal
sensor supply short circuit to ground”, pasywuje kanał i rozłącza
styczniki. - <strong>Zwarcie międzykanałowe (do P):</strong> Moduł
zgłasza błąd “Internal sensor supply short circuit to P” lub
“Short-circuit of two encoder supplies”, cały moduł zapala się na
czerwono. - <strong>Rozbieżność sygnału (Discrepancy failure):</strong>
Wykrywana, gdy jeden z kanałów straci ciągłość obwodu lub sygnały nie
zadziałają równocześnie, co jest kluczowe dla urządzeń z mechanicznymi
stykami (E-STOP, wyłączniki krańcowe) lub wyjściami tranzystorowymi.
<em>Źródło: transkrypcje ControlByte</em></p>
<h3
id="jak-parametr-reintegration-after-discrepancy-error-wpływa-na-obsługę-błędu-rozbieżności-sygnału">4.6.
Jak parametr “Reintegration after discrepancy error” wpływa na obsługę
błędu rozbieżności sygnału?</h3>
<p>Parametr “Reintegration after discrepancy error” w konfiguracji
modułu safety określa, czy po wystąpieniu błędu rozbieżności sygnału
wymagane jest doprowadzenie sygnału do stanu zerowego przed wykonaniem
resetu. - Jeśli wybrano opcję “Test zero signal necessary”, operator
musi wymusić stan zerowy na czujniku (np. wcisnąć i odciągnąć E-STOP)
zanim możliwy będzie reset reintegracji. - Ten parametr jest istotny dla
sposobu obsługi stanowiska przez operatora, szczególnie w przypadku
starszych urządzeń, które mogą generować sporadyczne błędy rozbieżności.
- Reset reintegracji kanałów safety w sterowniku PLC jest odrębny od
resetu funkcji bezpieczeństwa, który wymaga innej logiki programowania.
<em>Źródło: transkrypcje ControlByte</em></p>
<h3
id="co-to-jest-discrepancy-time-czas-rozbieżności-w-f-di-1oo2-i-co-się-dzieje-gdy-zostanie-przekroczony">4.7.
Co to jest discrepancy time (czas rozbieżności) w F-DI 1oo2 i co się
dzieje gdy zostanie przekroczony? 🔴</h3>
<p>Discrepancy time (czas rozbieżności) to maksymalny czas, przez jaki
oba kanały 1oo2 mogą mieć różne wartości logiczne bez wywołania błędu.
Parametr konfigurowany w TIA Portal dla każdego F-DI z oceną 1oo2. -
Domyślnie: 100 ms — oba sygnały muszą zmienić stan w tym oknie -
Przekroczenie → F-DI przechodzi w stan pasywny (passivation), wyjście
F-DO = substitute value - Typowa przyczyna: mechaniczne opóźnienie styku
bezpieczeństwa lub błąd okablowania - Konfiguracja: właściwości modułu
F-DI → zakładka „Input” → „Discrepancy time [ms]” - W diagnostyce: alarm
rozbieżności widoczny w buforze diagnostycznym CPU (F_LADDR.DIAG) ⚠️ DO
WERYFIKACJI: konkretny numer kodu alarmu — sprawdź w SIMATIC Safety
System Manual lub buforze diagnostycznym TIA Portal online</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
4.8. Jak moduł F-DI ET200SP wykrywa zwarcie między kanałami
(cross-circuit detection) w obwodzie 1oo2? 🟡 Detekcja cross-circuit
(zwarcia między kanałami) to mechanizm pozwalający wykryć zwarcie
przewodu kanału 1 do kanału 2 dzięki testowym impulsom wyjść testowych
(T-signal). - T1 i T2 generują impulsy testowe z różną fazą (wzajemnie
rozłączne) - Wejścia odczytują sygnał z powrotem przez czujnik - Zwarcie
między kanałami = impuls T1 pojawia się na wejściu kanału 2 → błąd
cross-circuit - Wymaga okablowania z wyjść testowych (T1, T2) przez
czujnik do wejść (DI0.0, DI0.1) - Nie działa przy PM-switching bez wyjść
testowych (wtedy detekcja cross-circuit jest ograniczona)</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ##
5. PASSIVATION, REINTEGRATION, ACK</p>
<h3
id="co-to-jest-passivation-i-co-się-dzieje-z-wyjściamiwejściami">5.1. Co
to jest passivation i co się dzieje z wyjściami/wejściami? 🔴</h3>
<p><span style="color:#c0392b"><strong>Passivation</strong></span> to
stan błędu modułu F — wszystkie wyjścia przyjmują <strong>substitute
value</strong> (zwykle <code>0</code>), a wejścia raportowane są do
F-CPU jako wartość bezpieczna (<code>0</code>).</p>
<p><strong>Przyczyny passivation:</strong> - Urwanie kabla lub zwarcie
<em>(wykryte przez pulse testing)</em> - Przekroczenie
<code>discrepancy time</code> (ocena 1oo2) - Utrata komunikacji
PROFIsafe <em>(przekroczenie <code>F-monitoring time</code>)</em> - Błąd
wewnętrzny modułu - Błąd spójności danych Safety</p>
<p><strong>W danych procesowych:</strong> <code>PASS_OUT = TRUE</code> w
F-DB modułu → widoczny w Watch Table</p>
<p><strong>Sekwencja sygnałów — passivation i reintegracja
F-I/O:</strong> <img src="images/safety/05a_passivation_p189.png"
alt="Passivation timing diagram: PASS_OUT, ACK_REQ, ACK_REI, wartości procesowe" /></p>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
5.2. Dlaczego moduł nie wraca automatycznie po usunięciu błędu?</p>
<p>Celowo — zasada <strong>“no silent recovery”</strong> w systemach
Safety. Operator musi potwierdzić że sytuacja jest bezpieczna zanim
maszyna wznowi pracę.</p>
<p><strong>Mechanizm reintegracji:</strong> 1. Usuwasz przyczynę błędu
<em>(naprawiasz kabel, naprawiasz czujnik)</em> 2. Moduł ustawia
<code>ACK_REQ = TRUE</code> → widoczny w Watch Table 3. Operator naciska
<strong>“Reset Safety”</strong> na HMI/kasecie 4. Generowany jest impuls
na <code>ACK_REI</code> <em>(zbocze narastające, 1 cykl PLC)</em> —
zmienna reintegracji F-I/O 5. Moduł reintegruje się →
<code>PASS_OUT = FALSE</code></p>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
5.3. Moduł nie wychodzi z passivation — co sprawdzasz?</p>
<p><strong>Checklista:</strong> - [ ] Błąd fizyczny faktycznie usunięty?
<em>(sprawdź kabel / czujnik multimetrem)</em> - [ ] Brak aktywnych
błędów w diagnostyce TIA Portal? - [ ] Sygnał <code>ACK_REI</code>
(reintegracja F-I/O) podany jako <strong>impuls</strong>
<em>(zbocze)</em>, nie poziom stały? - [ ] F-CPU w trybie <strong>Safety
mode activated</strong> <em>(nie deactivated)</em>? - [ ]
<code>F-monitoring time</code> nie przekroczony <em>(przeciążona sieć
PROFINET)</em>? - [ ] Brak drugiego ukrytego błędu na innym kanale
modułu?</p>
<blockquote>
<p>⚠️ <strong>S7-1200/S7-1500:</strong> tradycyjny bit <code>QBAD</code>
zastąpiony przez <strong>value status</strong> — logika odwrócona:
<code>FALSE</code> = aktywne wartości zastępcze | <code>TRUE</code> =
dane prawidłowe</p>
</blockquote>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
5.4. Co to jest ACK_REQ, ACK_NEC i ACK_REI w praktyce? 🔴</p>
<table>
<colgroup>
<col style="width: 25%" />
<col style="width: 28%" />
<col style="width: 28%" />
<col style="width: 17%" />
</colgroup>
<thead>
<tr>
<th>Zmienna</th>
<th>Kierunek</th>
<th>Kontekst</th>
<th>Opis</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>ACK_REQ</code></td>
<td>Wyjście bloku F</td>
<td>F-FB / F-I/O</td>
<td>Auto <code>TRUE</code> gdy moduł/blok wymaga resetu — widoczny w
Watch Table</td>
</tr>
<tr>
<td><code>ACK_NEC</code></td>
<td>Wejście bloku F</td>
<td>Safety-FB (ESTOP1, Two-hand, GuardMonitoring)</td>
<td>Impuls <em>(zbocze narastające)</em> potwierdzający usunięcie błędu
w logice Safety</td>
</tr>
<tr>
<td><code>ACK_REI</code></td>
<td>Wejście F-I/O DB</td>
<td>Reintegracja modułów F-I/O po passivation</td>
<td>Impuls reintegracji konkretnego modułu F-I/O</td>
</tr>
</tbody>
</table>
<p><strong>Schemat logiki Reset Safety (LAD):</strong></p>
<pre><code>Reset_HMI: --|P|-- [ACK_NEC]   ← impuls z przycisku, tylko 1 cykl PLC</code></pre>
<blockquote>
<p>⚠️ <code>ACK_NEC</code> <strong>nie może być</strong> sygnałem stałym
<code>TRUE</code> — tylko impuls zboczowy!</p>
</blockquote>
<blockquote>
<p>💡 <strong>Zbiorcza reintegracja całej stacji:</strong> blok
<code>ACK_GL</code> <em>(STEP 7 Safety Advanced)</em> generuje zbiorczy
impuls do <strong>wszystkich</strong> F-I/O w grupie runtime
jednocześnie. Stosuj po wymianie modułu lub awarii sieci PROFINET całej
stacji.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ##
6. SAFE STATE — BEZPIECZNY STAN</p>
<h3 id="co-to-jest-safe-state-i-kto-go-definiuje">6.1. Co to jest Safe
State i kto go definiuje?</h3>
<p><span style="color:#c0392b"><strong>Safe State</strong></span> to
stan systemu po wykryciu zagrożenia lub błędu Safety. Definiuje go
<strong>inżynier projektu</strong> na podstawie analizy ryzyka maszyny —
Siemens dostarcza tylko narzędzia.</p>
<table>
<colgroup>
<col style="width: 31%" />
<col style="width: 31%" />
<col style="width: 37%" />
</colgroup>
<thead>
<tr>
<th>Urządzenie</th>
<th>Safe State</th>
<th>Uzasadnienie</th>
</tr>
</thead>
<tbody>
<tr>
<td>Prasa</td>
<td>Stop silnika</td>
<td>Brak ruchu = bezpieczny</td>
</tr>
<tr>
<td>Pompa cyrkulacyjna reaktora</td>
<td>Pozostaje <strong>WŁĄCZONA</strong></td>
<td>Stop = przegrzanie = niekontrolowana reakcja</td>
</tr>
<tr>
<td>Wentylator chłodzący</td>
<td>Pozostaje <strong>WŁĄCZONY</strong></td>
<td>Stop = pożar urządzenia</td>
</tr>
<tr>
<td>Zawór odcinający</td>
<td>NO lub NC — zależy od procesu</td>
<td>Analiza ryzyka musi to określić jednoznacznie</td>
</tr>
</tbody>
</table>
<blockquote>
<p>⚠️ <strong>Safe State definiuje inżynier, nie Siemens.</strong>
Siemens mówi: <em>“narzędzia są tu — użyj ich zgodnie z analizą
ryzyka”</em>.</p>
</blockquote>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
6.2. Dlaczego Safe State to nie zawsze wyłączenie?</p>
<p>Bo wyłączenie może być <strong>bardziej niebezpieczne</strong> niż
kontynuacja działania: - Pompa cyrkulacyjna reaktora — stop =
przegrzanie = niekontrolowana reakcja chemiczna - Wentylator chłodzący
transformator — stop = pożar - Podajnik na linii produkcyjnej — nagły
stop = zablokowanie i awaria mechaniczna</p>
<blockquote>
<p>⚠️ <strong><code>substitute value</code> F-DO może być
<code>1</code></strong> (wyjście aktywne przy passivation) — to decyzja
inżyniera, nie ustawienie domyślne Siemensa.</p>
</blockquote>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
6.3. Jak F-DO substitute value wpływa na Safe State?</p>
<p>Parametr <code>substitute value</code> w TIA Portal (właściwości
kanału F-DO) określa co wyjście robi przy passivation:</p>
<table>
<colgroup>
<col style="width: 35%" />
<col style="width: 37%" />
<col style="width: 27%" />
</colgroup>
<thead>
<tr>
<th><code>substitute value</code></th>
<th>Zachowanie wyjścia</th>
<th>Kiedy używasz</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>0</code> <em>(domyślne)</em></td>
<td>Wyjście wyłączone</td>
<td>Napęd stop, zawór zamknięty — brak ruchu = bezpieczny</td>
</tr>
<tr>
<td><code>1</code></td>
<td>Wyjście aktywne</td>
<td>Pompa nadal działa, zawór otwarty — stop = większe ryzyko</td>
</tr>
</tbody>
</table>
<blockquote>
<p>💡 To jest implementacja Safe State na <strong>poziomie
sprzętowym</strong> — zadziała nawet przy awarii sieci komunikacyjnej,
bez udziału logiki CPU.</p>
</blockquote>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
6.4. Czym różni się STO jako Safe State napędu SINAMICS od zatrzymania
programowego (OFF1/OFF2)? 🔴 STO (Safe Torque Off) jako Safe State
napędu oznacza zablokowanie impulsów bramkowania tranzystorów — napęd
nie może generować momentu obrotowego, nawet przy zasilaniu
energetycznym. Zatrzymanie OFF1/OFF2 to kontrolowane wyhamowanie przez
falownik z możliwością ponownego załączenia bez potwierdzenia. - STO:
brak momentu → wolne wybieganie jeśli nie ma hamulca mechanicznego
(niebezpieczne na siłowniku pionowym!) - OFF1: hamowanie po rampie
(p1121 ⚠️ DO WERYFIKACJI w dokumentacji SINAMICS), potem wyłączenie
impulsów — napęd można ponownie uruchomić sygnałem ON - OFF2:
natychmiastowe wyłączenie impulsów (jak STO, ale sterowane programem,
nie Safety) - Safe State = STO → w konfiguracji F-DO parametr
„substitute value” = 0 dla wyjścia STO - Dla osi pionowych (roboty,
podnośniki): jako Safe State użyj SS1 (Stop + STO po rampie) lub SBC</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
6.5. Jak konfigurujesz substitute values dla F-DO i jaką wartość wybrać
dla zaworu, siłownika i napędu? 🟡 Substitute value to wartość logiczna
wyjścia F-DO nadawana automatycznie podczas passivacji lub gdy F-CPU
akceptuje błąd bezpieczeństwa. Konfigurowana w TIA Portal → właściwości
modułu F-DO → „Substitute value for outputs”. - Domyślnie: 0 (false) dla
wszystkich kanałów — to zazwyczaj poprawne - Zawór bezpieczeństwa (NC —
normalnie zamknięty): substitute value = 0 → zawór zamknięty ✓ -
Siłownik pneumatyczny: zależy od logiki bezpiecznej pozycji — z reguły 0
= bezpieczna - Napęd STO: substitute value = 0 → F-DO = 0 → STO_enable
usunięty → STO aktywne (brak momentu) ✓ - WYJĄTEK: zawór NO (normalnie
otwarty) — substitute value = 0 → zawór OTWARTY (niespójne z intencją) -
Ważna zasada: Zawsze weryfikuj że substitute value 0 odpowiada fizycznie
bezpiecznemu stanowi urządzenia</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ##
7. PROFISAFE — KOMUNIKACJA SAFETY</p>
<h3 id="co-to-jest-profisafe-i-co-zawiera-jego-pakiet">7.1. Co to jest
PROFIsafe i co zawiera jego pakiet? 🔴</h3>
<p><span style="color:#1a5276"><strong>PROFIsafe</strong></span> to
protokół Safety działający na <strong>warstwie aplikacji</strong> ponad
standardowym PROFINET lub PROFIBUS — bez osobnego okablowania
bezpieczeństwa.</p>
<p><strong>Struktura ramki PROFIsafe</strong> <em>(dodatkowe dane ponad
normalne dane procesowe)</em>:</p>
<table>
<colgroup>
<col style="width: 39%" />
<col style="width: 39%" />
<col style="width: 21%" />
</colgroup>
<thead>
<tr>
<th>Element</th>
<th>Rozmiar</th>
<th>Cel</th>
</tr>
</thead>
<tbody>
<tr>
<td>F-Data (dane procesowe Safety)</td>
<td>zmienny</td>
<td>Bezpieczne dane wejść/wyjść</td>
</tr>
<tr>
<td>Status/Control byte</td>
<td>1 bajt</td>
<td>Toggle bit, potwierdzenia, sterowanie komunikacją</td>
</tr>
<tr>
<td>CRC</td>
<td>3 bajty (CRC1) lub 4 bajty (CRC2)</td>
<td>Integralność — obliczany z uwzględnieniem Virtual Consecutive Number
(VCN) i F-Address</td>
</tr>
</tbody>
</table>
<p>Ochrona przed utratą/powtórzeniem pakietów (VCN) i błędnym
adresowaniem (F-Address) jest realizowana <strong>wewnątrz obliczenia
CRC</strong> — nie są to osobne pola w ramce.</p>
<p><strong>Błędy wykrywane przez PROFIsafe</strong>, których zwykły
PROFINET nie wykrywa: - Utrata pakietu - Powtórzenie pakietu (replay) -
Błędna sekwencja - Przekłamanie danych (bit flip) - Błędny adres
odbiorcy</p>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
7.2. Co to jest F-Address i jak go konfigurujesz? 🔴</p>
<p><code>F-Address</code> (F-Destination Address) to unikalny F-address
przypisany do każdego modułu F w sieci. <strong>Musi być
identyczny</strong> w konfiguracji TIA Portal i na fizycznym urządzeniu
(DIP switch lub parametryzacja).</p>
<p><strong>Konfiguracja:</strong> - TIA Portal → właściwości modułu F →
zakładka <code>Safety</code> → pole <code>Safety address</code> - Na
urządzeniu: DIP switch lub przez TIA Portal
<code>Assign PROFIsafe address</code> (online)</p>
<blockquote>
<p>⚠️ <strong>Przy wymianie modułu:</strong> nowy moduł musi dostać
<strong>ten sam F-Address</strong> co stary — inaczej nie uruchomisz
systemu Safety. Błędny F-Address → moduł nie komunikuje się z F-CPU i
pozostaje spassivowany.</p>
</blockquote>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
7.3. Co to jest F-monitoring time i co się dzieje po jego
przekroczeniu?</p>
<p><code>F-monitoring time</code> to maksymalny czas oczekiwania F-CPU
na kolejny pakiet PROFIsafe od modułu. Po przekroczeniu (np. przerwa w
sieci, przeciążony switch) → moduł zostaje <span
style="color:#c0392b"><strong>spassivowany</strong></span>.</p>
<table>
<thead>
<tr>
<th>Nastawienie</th>
<th>Skutek</th>
</tr>
</thead>
<tbody>
<tr>
<td>Za krótki</td>
<td>Fałszywe alarmy przy chwilowym obciążeniu sieci</td>
</tr>
<tr>
<td>Za długi</td>
<td>Wolne wykrywanie prawdziwej awarii komunikacji</td>
</tr>
</tbody>
</table>
<blockquote>
<p>💡 Ustawiasz w parametrach modułu Safety. Wartość dobierasz do
topologii sieciowej i obciążenia switcha — dla przeciążonych sieci
zwiększ, dla wymagań szybkiego wykrycia awarii zmniejsz.</p>
</blockquote>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
7.4. Jak Safety działa przez ET200 (zdalne I/O) i czym jest
F-peripheral?</p>
<p><strong>F-peripheral</strong> (fail-safe peripheral) to zdalne
urządzenie I/O Safety podłączone do F-CPU przez PROFIsafe/PROFINET.</p>
<table>
<thead>
<tr>
<th>F-peripheral</th>
<th>Stopień ochrony</th>
<th>Montaż</th>
</tr>
</thead>
<tbody>
<tr>
<td>ET200SP + moduły F-DI/F-DQ</td>
<td>IP20</td>
<td>Szafa sterownicza, szyna DIN</td>
</tr>
<tr>
<td>ET200eco F</td>
<td>IP67</td>
<td>Przy maszynie, bez szafy</td>
</tr>
<tr>
<td>ET200pro F</td>
<td>IP67</td>
<td>Modułowe, trudne warunki</td>
</tr>
</tbody>
</table>
<p><strong>Zasada działania:</strong> - F-CPU wysyła i odbiera pakiety
PROFIsafe do każdego F-peripherala <strong>niezależnie</strong> - Każdy
ma własny <code>F-Address</code> i <code>F-monitoring time</code> -
Awaria jednego peripherala <span style="color:#c0392b"><strong>passivuje
tylko ten moduł</strong></span>, nie cały system Safety</p>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ##
8. NAPĘDY SAFETY — SINAMICS Z WBUDOWANYM SAFETY</p>
<h3 id="co-to-jest-sto-safe-torque-off-i-jak-działa">8.1. Co to jest STO
(Safe Torque Off) i jak działa? 🔴</h3>
<p><span style="color:#c0392b"><strong>STO</strong></span>
natychmiastowo odcina moment obrotowy — falownik blokuje impulsy PWM do
silnika. Silnik wybiega swobodnie (lub hamuje hamulec mechaniczny).</p>
<p><strong>Kluczowe cechy:</strong> - Brak rampy hamowania —
natychmiastowe odcięcie - Certyfikowany wg <span
style="color:#1a5276"><strong>IEC 61800-5-2</strong></span> —
realizowany sprzętowo (dwa kanały w napędzie) - Napęd potwierdza brak
momentu do F-CPU przez PROFIsafe: sygnał <code>STO_Active</code></p>
<blockquote>
<p>⚠️ <strong>Różnica od wyłączenia programowego:</strong> komenda
<code>OFF</code> przez PLC — niecertyfikowana, niemonitorowana, napęd
może technicznie nadal generować moment.</p>
</blockquote>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
8.2. Jaka jest różnica między STO a zwykłym wyłączeniem napędu przez
PLC?</p>
<table>
<colgroup>
<col style="width: 20%" />
<col style="width: 14%" />
<col style="width: 64%" />
</colgroup>
<thead>
<tr>
<th>Cecha</th>
<th>STO</th>
<th>Wyłączenie programowe</th>
</tr>
</thead>
<tbody>
<tr>
<td>Certyfikacja</td>
<td><span style="color:#1a5276"><strong>SIL3/PLe</strong></span></td>
<td>Brak</td>
</tr>
<tr>
<td>Realizacja</td>
<td>Sprzętowa (2 kanały w napędzie)</td>
<td>Programowa</td>
</tr>
<tr>
<td>Potwierdzenie braku momentu</td>
<td><code>STO_Active</code> → F-CPU</td>
<td>Brak</td>
</tr>
<tr>
<td>Monitoring</td>
<td>TAK (PROFIsafe lub zaciski)</td>
<td>NIE</td>
</tr>
<tr>
<td>Restart po odwołaniu</td>
<td>Wymaga potwierdzenia Safety</td>
<td>Natychmiastowy</td>
</tr>
</tbody>
</table>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
8.3. Co to jest SS1 i kiedy go używasz zamiast STO? 🔴</p>
<p><span style="color:#c0392b"><strong>SS1</strong></span> (Safe Stop
1): napęd hamuje wzdłuż zaprogramowanej rampy do zerowej prędkości,
następnie aktywuje STO.</p>
<p><strong>Kiedy SS1 zamiast STO:</strong> - Natychmiastowe odcięcie
momentu (STO) jest <strong>niebezpieczne</strong> — duże masy inercyjne
- Obrabiarka z ciężkim stołem — ryzyko zderzenia narzędzia przy wybiegu
- Winda, dźwig — wybieg = niekontrolowany ruch z ładunkiem</p>
<blockquote>
<p>⚠️ Czas hamowania SS1 jest <strong>monitorowany</strong> — jeśli
napęd nie zatrzyma się w zadanym czasie → natychmiastowe STO jako
zabezpieczenie.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
8.4. Co to są SS2, SOS, SLS, SDI, SBC? 🟢</p>
<table>
<colgroup>
<col style="width: 28%" />
<col style="width: 22%" />
<col style="width: 19%" />
<col style="width: 29%" />
</colgroup>
<thead>
<tr>
<th>Funkcja Safety</th>
<th>Pełna nazwa</th>
<th>Działanie</th>
<th>Kiedy stosujesz</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>SS2</strong></td>
<td>Safe Stop 2</td>
<td>Hamowanie z rampą → SOS (napęd zasilony, trzyma pozycję)</td>
<td>Wstrzymanie z zachowaniem pozycji (ramiona robotów, pionowe
osie)</td>
</tr>
<tr>
<td><strong>SOS</strong></td>
<td>Safe Operating Stop</td>
<td>Napęd zasilony, monitoruje pozycję, może wytworzyć moment przy
ruchu</td>
<td>Po SS2 lub gdy oś ma trzymać pozycję podczas inspekcji</td>
</tr>
<tr>
<td><strong>SLS</strong></td>
<td>Safely Limited Speed</td>
<td>Ograniczenie prędkości do bezpiecznego max</td>
<td>Tryb serwisowy — operator wchodzi do strefy, oś może się wolno
ruszać</td>
</tr>
<tr>
<td><strong>SDI</strong></td>
<td>Safe Direction</td>
<td>Tylko jeden kierunek ruchu dozwolony</td>
<td>Osłona otwarta — oś może jechać tylko od operatora</td>
</tr>
<tr>
<td><strong>SBC</strong></td>
<td>Safe Brake Control</td>
<td>Certyfikowane sterowanie hamulcem — monitoring prądu uzwojenia</td>
<td>Osie pionowe z hamulcem mechanicznym Safety</td>
</tr>
</tbody>
</table>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
8.5. Jak STO jest realizowane sprzętowo — zaciski vs PROFIsafe?</p>
<p>Zaciski hardwarowe (STO1/STO2): bezpośrednie odcięcie sygnałów PWM
przez zewnętrzny sygnał 24V z modułu Safety. Szybsze (bez opóźnienia
sieci), prostsze, niezależne od komunikacji. PROFIsafe: komenda STO
przesyłana przez PROFINET. Umożliwia zaawansowane funkcje (SS1, SLS,
SDI, diagnostyka przez sieć). Wymaga sprawnego połączenia sieciowego. W
praktyce: przy G120/S120 można łączyć oba sposoby — PROFIsafe dla
zaawansowanych funkcji + zaciski STO jako backup.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
8.6. Co sprawdzasz przy commissioning napędu z STO?</p>
<p>Procedura: - Podaję sygnał STO (przez zaciski lub PROFIsafe) —
weryfikuję że napęd zatrzymał się i nie ma momentu - Sprawdzam
potwierdzenie STO_Active w statusie napędu (w TIA Portal lub Startdrive)
- Weryfikuję że nie można uruchomić napędu gdy STO aktywne - Zdejmuję
STO — sprawdzam poprawny restart - Testuję czas reakcji - Sprawdzam
poprawność adresu PROFIsafe jeśli używany - Dokumentuję wyniki z
podpisem</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
8.7. Czym różnią się telegramy PROFIdrive 1, 20, 102, 352 i jak dobirasz
telegram dla napędu SINAMICS?</p>
<p>Telegram PROFIdrive określa format wymiany danych między CPU a
napędem przez PROFINET. Numer musi być zgodny w napędzie
(<code>p0922</code>) i w konfiguracji Startdrive/TIA Portal.</p>
<table>
<colgroup>
<col style="width: 21%" />
<col style="width: 32%" />
<col style="width: 45%" />
</colgroup>
<thead>
<tr>
<th>Telegram</th>
<th>Dane procesowe</th>
<th>Typowe zastosowanie</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>1</strong></td>
<td>STW1/ZSW1 (16b) + NSET/NIST (16b)</td>
<td>Standardowy napęd, proste zadawanie prędkości V/f lub wektorowe bez
enkodera</td>
</tr>
<tr>
<td><strong>20</strong></td>
<td>STW1/ZSW1 + NSET + prąd/moment + alarmy</td>
<td>Rozszerzony monitoring — Startdrive, diagnostyka prądu</td>
</tr>
<tr>
<td><strong>102</strong></td>
<td>STW + NSET + enkoder (pozycja + prędkość)</td>
<td>S7-1500 Motion Control (TO_SpeedAxis / TO_PositioningAxis) z
enkoderem</td>
</tr>
<tr>
<td><strong>105</strong></td>
<td>Telegram DSC (Dynamic Servo Control) + enkoder</td>
<td>S7-1500 TO_SynchronousAxis — wymagany IRT i Startdrive</td>
</tr>
<tr>
<td><strong>352</strong> ⚠️ DO WERYFIKACJI</td>
<td>STW1/ZSW1 + PROFIsafe Safety</td>
<td>SINAMICS G120/S120 z Safety Integrated (STO/SS1/SLS przez PROFIsafe)
— numer telegramu Safety wymaga weryfikacji w dokumentacji SINAMICS</td>
</tr>
</tbody>
</table>
<p><strong>Jak dobrać telegram:</strong> - Tylko prędkość, bez enkodera,
bez Safety → Telegram 1 - Motion Control S7-1500 z enkoderem → Telegram
102 - Synchronizacja osi, IRT → Telegram 105 - Safety (STO/SS1/SLS przez
PROFIsafe) → telegram Safety <strong>dodawany</strong> do telegramu
standardowego (np. Telegram 20 + Safety telegram 30 ⚗️ DO WERYFIKACJI
numeru w dokumentacji SINAMICS)</p>
<p><strong>Uwaga praktyczna:</strong> Niezgodność telegramu między
<code>p0922</code> (⚠️ DO WERYFIKACJI w dokumentacji SINAMICS) a
konfiguracją TIA Portal → napęd nie komunikuje się lub dane są
przesunięte — błędne sterowanie bez alarmu. Zawsze weryfikuj numer
telegramu online po podłączeniu nowego napędu.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
8.8. Jakie funkcje bezpieczeństwa są wbudowane w serwowzmacniacz
Sinamics V90 i jak należy je podłączyć? Serwowzmacniacz Sinamics V90
jest wyposażony w funkcję bezpieczeństwa STO (Safe Torque Off), która
zapewnia bezpieczne zdjęcie momentu obrotowego z napędu. - Funkcja STO
jest realizowana poprzez terminale STO+, STO1 i STO2. - Domyślnie
terminale te są zmostkowane, co oznacza, że funkcja STO jest nieaktywna
w trybie bezpieczeństwa. - W docelowej aplikacji sygnały STO należy
podłączyć dwukanałowo do układu bezpieczeństwa, takiego jak przekaźnik
bezpieczeństwa lub F-CPU (np. S7-1500F), aby zapewnić funkcję STO (Safe
Torque Off) napędu. <em>Źródło: transkrypcje ControlByte</em></p>
<hr />
<h2 id="tia-portal-safety-praktyka">9. TIA PORTAL — SAFETY PRAKTYKA</h2>
<h3 id="jak-wygląda-struktura-programu-safety-w-tia-portal">9.1. Jak
wygląda struktura programu Safety w TIA Portal?</h3>
<p>Program Safety w TIA Portal składa się z: - F-OB (Safety Main OB, np.
Main_Safety_RTG1) — główny cykl Safety, odpowiednik OB1 dla Safety -
F-FB / F-FC — bloki logiki Safety programowane w F-LAD lub F-FBD - F-DB
— instancje bloków, generowane automatycznie przez TIA Portal Kompilacja
Safety generuje F-signature dla każdego bloku i collective signature dla
całości. Program Safety jest logicznie oddzielony od standardowego
OB1.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
9.2. Jak przekazujesz sygnał z obszaru F do standardowego OB?</p>
<p>Z F do standard: poprzez F-DB — zmienne wynikowe Safety są dostępne
do odczytu ze standardowego programu. Przykład: F-DB.SafetyOK (BOOL)
możesz odczytać w OB1 do wyświetlenia na HMI lub logowania. Ze standard
do F: przez dedykowane zmienne ‘safe interlock’ — standardowy program
może pisać do specjalnych zmiennych które F-CPU traktuje jako niezaufane
(nie używa do decyzji Safety). Bezpośredni zapis ze standardowego do
F-DB — zablokowany. Zalecany wzorzec Siemens (wg doc. 21064024): dwa
globalne DB — DataFromSafety (zapisuje F-program, czyta standard) i
DataToSafety (zapisuje standard, czyta F-program). Synchronizacja przez
konsekwentne używanie tych DB eliminuje ryzyko niezamierzonego wpływu
programu standardowego na logikę Safety.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
9.3. Jak wgrywasz zmianę w programie Safety? 🟡</p>
<p>Modyfikujesz logikę F → kompilacja → TIA Portal ostrzega o zmianie
F-signature → wymagane potwierdzenie zmiany (kliknięcie Accept lub hasło
Safety) → wgranie do CPU (Download) → CPU weryfikuje collective
signature → Safety RUN. Każda zmiana jest logowana z datą i
użytkownikiem w projekcie TIA Portal.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
9.4. Co się dzieje gdy F-signature nie zgadza się po wgraniu?</p>
<p>F-CPU nie uruchamia programu Safety i zgłasza błąd ‘F-signature
mismatch’. Przyczyny: niekompletne wgranie, wgranie programu z innego
projektu, ingerencja w F-DB. Rozwiązanie: skompiluj projekt ponownie
(Compile → Software) i wykonaj pełne wgranie (Download to device → All).
Nie próbuj edytować F-DB ręcznie.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
9.5. Jak czytasz diagnostykę F-modułu online w TIA Portal? 🟡</p>
<p>Online → w drzewie projektu rozwiń moduł F → Device diagnostics →
zakładka Diagnostics. Widzisz: status passivation (TAK/NIE), aktywne
błędy kanałów (urwanie, zwarcie, discrepancy), status komunikacji
PROFIsafe, liczniki błędów. Alternatywnie: Watch Table z zmiennymi F-DB
modułu (DIAG, PASS_OUT, ACK_REQ, QBAD).</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
9.6. Co to jest PLCSIM i jak pomaga w Safety?</p>
<p>PLCSIM Advanced to symulator TIA Portal umożliwiający testowanie
programu PLC bez fizycznego sprzętu. Pełna symulacja programów Safety
(F-CPU, logika F, PROFIsafe) wymaga <strong>PLCSIM Advanced</strong> —
podstawowy PLCSIM ma ograniczone wsparcie Safety. W PLCSIM Advanced
możesz symulować działanie F-CPU, testować logikę Safety, weryfikować
ACK, passivation, reintegration. Oszczędza czas commissioning bo błędy
logiczne wyłapujesz przed wyjazdem do klienta. Nie zastępuje testów na
prawdziwym sprzęcie dla certyfikacji — ale znacznie skraca czas FAT.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
9.7. Co to jest Safety Matrix w TIA Portal i jak z niej korzystasz?
🟢</p>
<p>Safety Matrix (dostępna w STEP 7 Safety Advanced V15+) to graficzne
narzędzie do definiowania logiki Safety w formie tabeli: <strong>wiersze
= zdarzenia wyzwalające</strong> (triggery), <strong>kolumny = funkcje
bezpieczeństwa</strong> (aktuatory/napędy). Przecięcie wiersza z kolumną
określa czy dane zdarzenie aktywuje daną funkcję Safety.</p>
<p><strong>Kiedy używasz Safety Matrix:</strong> - Złożone maszyny z
wieloma strefami Safety i zależnościami (np. e-stop strefy A wyłącza
napędy A1, A2, A3, ale nie B — Safety Matrix to pokazuje na jeden rzut
oka). - Dokumentacja wymagana przez klienta lub rzeczoznawcę — matrix
jest czytelna dla osób nie znających kodu LAD/FBD. - Zamiast pisać
ręcznie logikę AND/OR w F-FB, matrix generuje ją automatycznie.</p>
<p><strong>Praca z Safety Matrix w TIA Portal:</strong> 1. W drzewie
projektu:
<code>Safety Administration → Safety Matrix → Add new Safety Matrix</code>.
2. W edytorze matrix: dodajesz kolumny (funkcje Safety: STO napędu,
zawór bezp., blokada ryglowania) i wiersze (wyzwalacze: E-STOP, kurtyna,
krańcówka). 3. W komórce przecięcia klikasz: <code>Active</code>
(zadziała), <code>Not active</code> (ignoruje), <code>Deactivate</code>
(dezaktywuje funkcję). 4. Opcjonalnie definiujesz warunki resetu per
funkcja Safety: automatyczny lub wymagający ACK. 5. <code>Compile</code>
— TIA Portal generuje automatycznie F-bloki z logiką odpowiadającą
matrix.</p>
<p><strong>Ograniczenia:</strong> Safety Matrix nie zastępuje pełnej
logiki sekwencyjnej (np. muting z oknem czasowym, SS1 z rampą) — te
programujesz nadal w F-FB. Matrix nadaje się dla logiki kombinacyjnej (A
AND B → zatrzymaj napęd C).</p>
<p><strong>Na rozmowie:</strong> Wspomnij, że matrix jest przydatna
zarówno jako narzędzie projektowania, jak i dokumentacji do FAT/SAT —
klient dostaje tabelę zamiast kodu.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
9.8. Jak generujesz Safety Report / certyfikat Safety w TIA Portal i co
zawiera? 🟢</p>
<p>Safety Report (raport Safety) to dokument generowany przez TIA Portal
potwierdzający konfigurację i collective signature programu Safety —
wymagany przy odbiorze maszyny i audycie bezpieczeństwa.</p>
<p><strong>Generowanie w TIA Portal:</strong> 1.
<code>Safety Administration</code> (lewy panel projektu) →
<code>Safety program</code> → <code>Print / Save Safety program</code>.
2. Wybierz format: PDF lub wydruk (HTML). 3. TIA Portal generuje raport
zawierający:</p>
<p><strong>Zawartość raportu Safety:</strong> - <strong>Collective
signature</strong> (podpis zbiorczy) — unikalny skrót całego programu
Safety. Zmiana czegokolwiek w logice = zmiana podpisu. Raport z podpisem
jest dowodem że program nie był modyfikowany po certyfikacji. -
<strong>Lista bloków F</strong> z indywidualnymi F-signatures i datami
ostatniej modyfikacji. - <strong>Lista F-peripherals</strong> (moduły
F-DI/F-DO/napędy Safety) z ich F-Address i F-monitoring time. -
<strong>Parametry Safety</strong> każdego modułu: discrepancy time,
substitute values, ewaluacja kanałów. - <strong>Historia zmian</strong>
(Change log) — kto i kiedy modyfikował program Safety (TIA Portal śledzi
zmiany per użytkownik).</p>
<p><strong>Kiedy generujesz raport:</strong> - Po zakończeniu kodowania
Safety, przed FAT — jako baseline dla testów. - Po każdej zmianie w
Safety programie — nowy raport z nowym podpisem. - Na żądanie klienta
lub rzeczoznawcy TÜV/UDT.</p>
<p><strong>Ważne:</strong> Raport Safety ≠ certyfikat bezpieczeństwa
maszyny. To dokumentacja techniczna PLC. Certyfikat maszyny (CE, ocena
ryzyka) wystawia producent maszyny lub notyfikowana jednostka — nie TIA
Portal.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ##
10. ROBOT ABB IRC5 — INTEGRACJA Z PLC</p>
<h3 id="jak-przebiega-komunikacja-siemens-plc-z-robotem-abb-irc5">10.1.
Jak przebiega komunikacja Siemens PLC z robotem ABB IRC5? 🟡</h3>
<p>Przez PROFINET: Siemens PLC = IO-Controller, robot ABB IRC5 =
IO-Device. Konfiguracja: 1) W RobotStudio konfigurujesz PROFINET slave i
sygnały I/O w pliku EIO.cfg. 2) Eksportujesz GSDML z IRC5. 3) W TIA
Portal importujesz GSDML — robot widoczny jak każde urządzenie PROFINET.
4) Mapujesz adresy wejść/wyjść. 5) Ustawiasz IP robota i nazwę PROFINET
zgodną z RobotStudio.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
10.2. Co to jest GSDML i jak go instalujesz w TIA Portal?</p>
<p>GSDML (General Station Description Markup Language) to plik XML
opisujący urządzenie PROFINET — jego moduły I/O, parametry, obsługiwane
adresy. Instalacja: TIA Portal → Options → Manage general station
description files → Install → wskazujesz plik GSDML. Plik GSDML dla ABB
IRC5 znajdziesz w folderze instalacji RobotStudio lub w IRC5 controller
disk.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
10.3. Jak PLC wysyła numer programu do robota i jak robot go
odczytuje?</p>
<p>Po stronie robota (EIO.cfg): definiujesz Group Input (GI) — np.
GI_ProgramNumber, 8 bitów, zmapowany na bajt z PROFINET. Po stronie PLC
(TIA Portal): piszesz wartość INT (np. 5) do obszaru wyjść PROFINET
przypisanego do robota. Po stronie RAPID (kod robota): nrProgram :=
GInput(GI_ProgramNumber); a następnie SELECT nrProgram → IF 1 → MoveL
pos1 → IF 2 → MoveL pos2 itd.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
10.4. Jak działa przesyłanie offsetu pozycji z PLC do RAPID?</p>
<p>PLC wysyła wartość offsetu (np. X, Y w mm×10 jako INT, żeby uniknąć
przecinka) przez Group Input PROFINET. W RAPID: offsetX :=
GInput(GI_OffsetX) / 10.0; Dodajesz do pozycji bazowej: targetPos :=
Offs(basePos, offsetX, offsetY, 0); MoveL targetPos, v100, fine, tool1;
Metoda stosowana przy systemach wizyjnych i zmiennych pozycjach
detali.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
10.5. Jak debugujesz brak komunikacji PROFINET między PLC a robotem?</p>
<p>Kolejność sprawdzania: - Czy robot ma poprawne IP i nazwę PROFINET
(zgodne z TIA Portal)? - Ping z PLC do IP robota — czy odpowiada? - W
TIA Portal diagnostyka PROFINET — czy urządzenie widoczne w sieci? - W
RobotStudio — czy interfejs PROFINET aktywny, czy sygnały
skonfigurowane? - Czy GSDML wersja pasuje do wersji RobotWare (starsze
RW → starszy GSDML)? - Czy nie ma duplikatu nazwy PROFINET w sieci?</p>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
10.6. Jakie protokoły komunikacyjne i format danych są wykorzystywane do
integracji robota ABB IRC5 z PLC Siemens? Integracja robota ABB z
kontrolerem IRC5 ze sterownikiem PLC Siemens może być realizowana za
pośrednictwem protokołu TCP lub UDP, z wykorzystaniem standardu XML do
przesyłania danych. - Komunikacja odbywa się z częstotliwością około 250
Hz (cykl co 4 ms) dzięki modułowi “Robot Reference Interface”. -
<strong>TCP (Transmission Control Protocol):</strong> Wybierany, gdy
kluczowe jest otrzymanie każdej ramki danych, nawet kosztem powtórnego
wysyłania. - <strong>UDP (User Datagram Protocol):</strong> Wybierany,
gdy nie jest istotne otrzymanie każdej ramki (może zostać utracona), ale
ważna jest aktualna wartość i ciągłość nadawania. - Dane są przesyłane w
formacie XML, który jest językiem znaczników umożliwiającym
reprezentowanie informacji za pomocą struktury elementów i atrybutów.
<em>Źródło: transkrypcje ControlByte</em></p>
<h3
id="jakie-są-kluczowe-elementy-struktury-telegramu-xml-wysyłanego-z-robota-abb-irc5-do-plc">10.7.
Jakie są kluczowe elementy struktury telegramu XML wysyłanego z robota
ABB IRC5 do PLC?</h3>
<p>Telegram XML wysyłany z robota ABB IRC5 do PLC zawiera
ustrukturyzowane dane dotyczące stanu i położenia robota, wykorzystując
elementy i atrybuty. - Głównymi częściami dokumentu XML są elementy,
takie jak <code>RobData</code> (element nadrzędny/root),
<code>RobMode</code>, <code>Ts_act</code>, <code>P_act</code>,
<code>J_act</code>, <code>Ts_des</code>, <code>P_des</code>,
<code>J_des</code>. - Elementy mogą zawierać tekst (np.
<code>RobMode</code> z wartością “Auto”) lub atrybuty (np.
<code>RobData</code> z atrybutami <code>Id</code> i <code>Ts</code>
zawierającymi wartości w cudzysłowie). - Możliwe jest zagnieżdżanie
elementów, gdzie <code>RobData</code> zawiera inne elementy, które z
kolei posiadają atrybuty informujące o aktualnym położeniu i orientacji
robota. - Telegram jest kodowany w standardzie UTF-8, który jest
rozszerzonym kodowaniem obejmującym znaki ASCII. <em>Źródło:
transkrypcje ControlByte</em></p>
<h3
id="jak-przebiega-proces-dekodowania-telegramu-xml-z-robota-abb-w-sterowniku-plc-siemens">10.8.
Jak przebiega proces dekodowania telegramu XML z robota ABB w sterowniku
PLC Siemens?</h3>
<p>Proces dekodowania telegramu XML z robota ABB w sterowniku PLC
Siemens obejmuje odbiór danych, konwersję znaków i ekstrakcję informacji
z elementów i atrybutów XML. - Sterownik PLC odbiera ramkę danych za
pośrednictwem protokołu TCP. - Odebrane bajty są dekodowane jako zmienne
typu <code>character</code> (char), reprezentujące znaki w formacie
ASCII/UTF-8. - Następnie, z wykorzystaniem odpowiednich funkcji (np. z
biblioteki LString), następuje dekodowanie poszczególnych pól dla
elementów w znacznikach XML. - Odczytywane są wartości atrybutów, które
stanowią zmienne robota, takie jak położenie i orientacja. - Do
symulacji i testowania komunikacji można wykorzystać narzędzia takie jak
PLCSIM Advanced i Node-RED, który generuje przykładowe telegramy XML.
<em>Źródło: transkrypcje ControlByte</em></p>
<h2 id="commissioning-i-diagnostyka">11. COMMISSIONING I
DIAGNOSTYKA</h2>
<h3 id="co-sprawdzasz-przed-pierwszym-run-safety">11.1. Co sprawdzasz
przed pierwszym RUN Safety? 🔴</h3>
<p><strong>Checklista przed pierwszym uruchomieniem Safety:</strong></p>
<ul class="task-list">
<li><label><input type="checkbox" />Poprawność okablowania modułów F
(<code>VS*</code>, <code>NC</code>, konfiguracja
dwukanałowa)</label></li>
<li><label><input type="checkbox" /><code>F-Address</code> zgodny w TIA
Portal i na modułach fizycznych (DIP switch lub
elektroniczny)</label></li>
<li><label><input type="checkbox" /><span
style="color:#c0392b"><strong>Collective signature</strong></span>
skompilowana i wgrana kompletnie do F-CPU</label></li>
<li><label><input type="checkbox" />Substitute values ustawione zgodnie
z projektem Safety</label></li>
<li><label><input type="checkbox" /><code>Discrepancy time</code>
dopasowany do czujników — nie za krótki!</label></li>
<li><label><input type="checkbox" /><code>ACK_NEC</code> podpięte do
przycisku Reset (jako impuls, nie poziom stały)</label></li>
<li><label><input type="checkbox" /><code>F-monitoring time</code>
skonfigurowany dla topologii sieci</label></li>
<li><label><input type="checkbox" />Safety CPU w trybie <strong>RUN
Safety</strong> (nie LOCK, nie STOP)</label></li>
<li><label><input type="checkbox" />Dokumentacja Safety dostępna (Safety
plan, listy testów, F-signature baseline)</label></li>
</ul>
<p><strong>Przypisanie adresów PROFIsafe (procedura online):</strong> 1.
TIA Portal → <code>Devices &amp; Networks</code> → prawym na moduł →
<code>Assign PROFIsafe address</code> 2. Kliknij
<code>Identification</code> → diody LED modułu <strong>migają zielono
jednocześnie</strong> 3. Zaznacz <code>Confirm</code> →
<code>Assign</code></p>
<blockquote>
<p>💡 Adres PROFIsafe zapisywany jest w <strong>elektronicznym elemencie
kodującym</strong> modułu — przy wymianie modułu nowy moduł dziedziczy
stary <code>F-Address</code> automatycznie, jeśli element kodujący
pozostaje.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
11.2. Jak testujesz e-stop podczas commissioning? 🟡</p>
<p><strong>Procedura testu e-stop — wykonaj dla każdego e-stopu
osobno:</strong></p>
<ol type="1">
<li>Uruchom maszynę w trybie wolnym/testowym przy bezpiecznej
prędkości</li>
<li>Wciśnij e-stop — weryfikuj natychmiastowe zatrzymanie
<strong>WSZYSTKICH</strong> osi/napędów</li>
<li>Sprawdź że nie można uruchomić maszyny z wciśniętym grzybkiem</li>
<li>Odblokuj e-stop (przekręć) i wykonaj ACK — sprawdź poprawny powrót
do RUN</li>
<li>Zmierz i zapisz <strong>czas reakcji</strong> (od wciśnięcia do
zatrzymania) — porównaj z wartością z oceny ryzyka</li>
<li><strong>Dokumentuj wynik z datą i podpisem</strong> — wymagane do
FAT/SAT</li>
</ol>
<blockquote>
<p>⚠️ Powtórz dla <strong>KAŻDEGO</strong> e-stopu w każdej lokalizacji
na maszynie. Jeden nieprzetestowany e-stop = maszyna nie może być
odebrana!</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
11.3. Co to jest FAT i SAT w kontekście Safety? 🟢</p>
<table>
<colgroup>
<col style="width: 33%" />
<col style="width: 38%" />
<col style="width: 27%" />
</colgroup>
<thead>
<tr>
<th>Test</th>
<th>Gdzie</th>
<th>Cel</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>FAT</strong> <em>(Factory Acceptance Test)</em></td>
<td>Zakład dostawcy maszyny</td>
<td>Testy przed wysyłką — każda funkcja Safety, wyniki podpisane przez
dostawcę i klienta</td>
</tr>
<tr>
<td><strong>SAT</strong> <em>(Site Acceptance Test)</em></td>
<td>U klienta po instalacji</td>
<td>Potwierdzenie że Safety działa w docelowym środowisku (okablowanie
terenowe, warunki przemysłowe)</td>
</tr>
</tbody>
</table>
<p>Dla Safety: oba zawierają <strong>obowiązkowe testy każdego e-stopu,
kurtyny i krańcówek</strong> — wyniki dokumentowane i podpisywane.</p>
<blockquote>
<p>💡 Safety Report z TIA Portal (Collective Signature) jest częścią
dokumentacji FAT — potwierdza że program Safety nie był modyfikowany po
certyfikacji.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
11.4. Jak postępujesz gdy odkryjesz błąd w logice Safety po FAT?</p>
<blockquote>
<p>⚠️ <strong>Nie modyfikujesz samodzielnie bez formalnej zgody</strong>
— każda zmiana programu Safety wymaga ścieżki Change Request i ponownej
akceptacji (nowa <code>F-signature</code>).</p>
</blockquote>
<p><strong>Procedura zmiany Safety po FAT:</strong></p>
<ol type="1">
<li>Zgłaszam do Safety Engineer / project managera — formalny
<code>Change Request</code></li>
<li>Zmiana zaakceptowana → dokonuję modyfikacji w TIA Portal</li>
<li>Kompiluję → nowa <code>F-signature</code> → wgranie do CPU</li>
<li>Przeprowadzam <strong>testy regresji</strong> (retesty dotkniętych
funkcji Safety)</li>
<li>Generuję nowy Safety Report z nową <span
style="color:#c0392b"><strong>Collective Signature</strong></span></li>
<li>Dokumentuję: co zmieniono, kiedy, kto zatwierdził, wyniki testów po
zmianie</li>
</ol>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
11.5. Jakie są najczęstsze przyczyny passivation F-DI w praktyce? 🟡</p>
<p>Najczęstsze przyczyny <span
style="color:#c0392b"><strong>passivation</strong></span> modułu F-DI wg
doświadczenia commissionerów:</p>
<table>
<colgroup>
<col style="width: 40%" />
<col style="width: 59%" />
</colgroup>
<thead>
<tr>
<th>Przyczyna</th>
<th>Jak zdiagnozować</th>
</tr>
</thead>
<tbody>
<tr>
<td>Zerwany kabel czujnika <em>(najczęściej)</em></td>
<td>Multimetr na zaciskach modułu</td>
</tr>
<tr>
<td>Czujnik NC „przyklejony” — uszkodzony mechanicznie</td>
<td>Ręczna aktywacja, sprawdź otwieranie NC</td>
</tr>
<tr>
<td>Źle przyłączony <code>VS*</code> — brak zasilania impulsowego</td>
<td>Sprawdź LED <code>VS*</code> modułu lub oscyloskop</td>
</tr>
<tr>
<td><code>Discrepancy time</code> za krótki dla danego
czujnika/prędkości</td>
<td>Zwiększ <code>discrepancy time</code> w parametrach modułu</td>
</tr>
<tr>
<td>Utrata komunikacji PROFIsafe — przeciążony switch</td>
<td>Sprawdź obciążenie switcha i <code>F-monitoring time</code></td>
</tr>
<tr>
<td>Złe ustawienie <code>F-monitoring time</code></td>
<td>Zweryfikuj topologię sieci, dostosuj wartość</td>
</tr>
<tr>
<td>Zwarcie do 24V na wejściu (np. łączenie kabli w trasie
kablowej)</td>
<td>Pomiar izolacji kabla</td>
</tr>
</tbody>
</table>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
11.6. Jak reagować gdy moduł F świeci błędem którego nie możesz
skasować?</p>
<p><strong>Systematyczna checklista debugowania:</strong></p>
<ul class="task-list">
<li><label><input type="checkbox" />Odczytaj <strong>dokładny kod
błędu</strong> z diagnostyki TIA Portal — nie tylko status
LED</label></li>
<li><label><input type="checkbox" />Sprawdź czy błąd fizyczny faktycznie
usunięty (kabel, czujnik multimetrem)</label></li>
<li><label><input type="checkbox" /><code>ACK_NEC</code> podany jako
<strong>impuls</strong> (zbocze narastające), NIE stały poziom
HIGH?</label></li>
<li><label><input type="checkbox" />F-CPU w trybie <strong>RUN
Safety</strong> — nie LOCK?</label></li>
<li><label><input type="checkbox" />Przy błędzie wewnętrznym modułu:
wymień moduł — <strong>zachowaj ten sam
<code>F-Address</code></strong></label></li>
<li><label><input type="checkbox" />Przy błędzie
<code>F-signature</code>: pełna rekompilacja + pełne wgranie
(<code>Download → All</code>)</label></li>
<li><label><input type="checkbox" />Jeśli nic nie pomaga: backup
projektu → pełen restart CPU (<code>MRES</code>)</label></li>
</ul>
<blockquote>
<p>⚠️ Po wymianie modułu <code>F-Address</code> musi być
<strong>identyczny</strong> ze starym — bez tego moduł pozostanie <span
style="color:#c0392b"><strong>spassivowany</strong></span> nawet przy
sprawnym sprzęcie.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
11.7. Jak wygląda typowy workflow pierwszego commissioning z TIA Portal
— od projektu do działającej maszyny?</p>
<p>Sekwencja kroków w praktyce commissioning z TIA Portal:</p>
<p><strong>1. Weryfikacja projektu (offline):</strong> - Sprawdź wersję
TIA Portal w projekcie vs zainstalowana na laptopie — niezgodność = nie
otworzysz projektu. - Sprawdź wersję firmware CPU w projekcie vs
fizyczny sterownik — TIA Portal ostrzega, ale może odmówić Download. -
Przejrzyj <code>Devices &amp; Networks</code> — czy IP adresy nie
kolidują, czy wszystkie moduły są skonfigurowane.</p>
<p><strong>2. Go Online — pierwsze połączenie:</strong> - Podłącz laptop
przez PROFINET lub USB PG. TIA Portal → <code>Online → Go online</code>.
- Jeśli CPU i projekt niezsynchronizowane:
<code>Compare offline/online</code> → sprawdź różnice. - Pierwsze
wgranie:
<code>Download to device → Hardware and software → All</code>.</p>
<p><strong>3. Diagnoza startu:</strong> -
<code>Diagnostics buffer</code> (Online → PLC → Diagnostics) — ostatni
wpis = ostatnie zdarzenie (STOP, błąd, start). Pierwsze miejsce
diagnostyki. - Moduły I/O: wszystkie zielone = OK. Pomarańczowe/czerwone
= błąd konfiguracji lub awaria sprzętu. - Safety: sprawdź tryb Safety
RUN, collective signature zatwierdzona, F-Address przypisany.</p>
<p><strong>4. Monitoring I/O:</strong> - Watch Table: dodaj kluczowe
zmienne (czujniki, wyjścia, timery) → monitoruj wartości na żywo. -
Force Values: wymuś wartości I/O do testów okablowania — tylko przy
wyłączonej maszynie.</p>
<p><strong>5. Typowe pułapki pierwszego uruchomienia:</strong></p>
<blockquote>
<p>⚠️ <strong>CPU w STOP po Download</strong> → sprawdź
<code>Diagnostics buffer</code> — prawdopodobnie błąd adresowania lub
konfiguracji.</p>
</blockquote>
<blockquote>
<p>⚠️ <strong>Moduł pokazuje błąd ale kabel OK</strong> → sprawdź numer
katalogowy w TIA Portal = fizyczny moduł (inna rewizja hardware ≠ ten
sam katalog).</p>
</blockquote>
<blockquote>
<p>⚠️ <strong>HMI nie łączy się z PLC</strong> → sprawdź IP w tej samej
podsieci i czy firewall laptopa nie blokuje portu <code>102</code> (S7
protocol).</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
11.8. Jakie są etapy uruchomienia napędu SINAMICS G120 — od sprzętu do
pierwszego ruchu?</p>
<p>SINAMICS G120 to przemiennik częstotliwości zbudowany z wymiennych
komponentów: <strong>CU (Control Unit)</strong> + <strong>PM (Power
Module)</strong>. Uruchomienie odbywa się przez
<strong>Startdrive</strong> (wtyczka TIA Portal) lub standalone
<strong>STARTER</strong>.</p>
<p><strong>Budowa — dobór komponentów:</strong> - CU: np. CU240E-2 DP
(PROFIBUS), CU240E-2 PN (PROFINET), CU250S-2 (z enkoderem) - PM: PM230
(bez hamowania), PM240-2 (z chopperem hamującym), PM250 (regeneratywny)
- Moc PM musi pasować do silnika — dobór wg karty katalogowej</p>
<p><strong>Etapy uruchomienia w Startdrive (TIA Portal):</strong></p>
<p><strong>1. Dodanie napędu do projektu:</strong> -
<code>Devices &amp; Networks</code> → <code>Add new device</code> →
SINAMICS G120 → wybierz wersję CU - Ustaw adres PROFINET (nazwa
urządzenia + IP) — synchronizacja z fizycznym napędem przez
<code>Assign device name</code></p>
<p><strong>2. Quick Commissioning (p0010 = 1):</strong> -
<code>p0100</code> — normy silnika: 0 = IEC (50 Hz, kW), 1 = NEMA (60
Hz, hp) - <code>p0300</code> — typ silnika: 1 = silnik asynchroniczny
(IM), 2 = PMSM (synchroniczny) - Dane z tabliczki znamionowej silnika:
<code>p0304</code> (napięcie), <code>p0305</code> (prąd znamionowy),
<code>p0307</code> (moc), <code>p0308</code> (cos φ), <code>p0309</code>
(sprawność), <code>p0310</code> (częstotliwość), <code>p0311</code>
(prędkość) - <code>p1080</code> / <code>p1082</code> — prędkość
minimalna / maksymalna [rpm] - <code>p1120</code> / <code>p1121</code> —
czas rampy przyspieszania / hamowania [s] - Zakończenie Quick
Commissioning: <code>p3900 = 1</code> → napęd przelicza parametry i
wraca do <code>p0010 = 0</code></p>
<p><strong>3. Identyfikacja silnika (Motor Data
Identification):</strong> - <code>p1910 = 1</code> → napęd wykonuje
pomiar rezystancji uzwojeń przy zatrzymanym silniku -
<code>p1910 = 3</code> → identyfikacja silnika przy obracającym się wale
(Rotating Motor Identification) - <code>p1960 = 1</code> → optymalizacja
regulatora prędkości (Speed Controller Optimization) — odrębny proces od
identyfikacji silnika - Wyniki zapisywane automatycznie do parametrów
regulatora</p>
<p><strong>4. Telegram PROFINET i PZD:</strong> - <code>p0922</code> —
wybór telegramu: 1 = standard (STW1/ZSW1 + Setpoint/Actual speed), 20 =
rozszerzony, 352 = Safety - W TIA Portal: w konfiguracji sprzętowej
przypisz telegram G120 do DB komunikacyjnego; użyj FB
<code>SINA_SPEED</code> (startdrive library)</p>
<p><strong>5. Fabryczny reset (gdy napęd był już używany):</strong> -
<code>p0010 = 30</code>, następnie <code>p0970 = 1</code> → pełny reset
do ustawień fabrycznych</p>
<p><strong>6. Weryfikacja i diagnostyka:</strong> - <code>r0002</code> —
aktualny stan napędu (gotowy / run / fault) - <code>r0945</code> — kod
ostatniego błędu (Fault code) — niezbędny przy diagnostyce -
<code>r0947</code> — kod ostatniego alarmu (Alarm code) -
<code>r0949</code> — wartość powiązana z błędem (dodatkowa informacja
diagnostyczna) - Panel BOP-2 lub IOP na froncie CU — podgląd parametrów
i stanów bez laptopa</p>
<p><strong>Praktyczne wskazówki:</strong></p>
<blockquote>
<p>💡 Zawsze sprawdź zgodność napięcia zasilania PM z siecią zakładową
(400 V / 480 V).</p>
</blockquote>
<blockquote>
<p>💡 Po <code>p3900 = 1</code> napęd generuje automatycznie parametry
regulatora prędkości — nie nadpisuj ręcznie bez potrzeby.</p>
</blockquote>
<blockquote>
<p>⚠️ <strong>PROFINET:</strong> nazwa urządzenia w napędzie musi być
<strong>identyczna</strong> jak w konfiguracji TIA Portal —
<strong>wielkość liter ma znaczenie</strong>.</p>
</blockquote>
<blockquote>
<p>⚠️ <strong>Fault <code>F07801</code></strong> (przetężenie) przy
starcie → silnik za mały do PM lub zbyt krótki czas rampy
(<code>p1120</code>).</p>
</blockquote>
<p><em>Źródło: Siemens SINAMICS G120 Getting Started / Startdrive
commissioning guide</em></p>
<h3
id="co-to-jest-prodiag-i-jak-go-używasz-do-diagnostyki-maszyny">11.10.
Co to jest ProDiag i jak go używasz do diagnostyki maszyny? 🟢</h3>
<p>ProDiag (Process Diagnostics) to mechanizm wbudowany w TIA Portal dla
S7-1500 i ET200SP CPU. Pozwala definiować komunikaty diagnostyczne
bezpośrednio w kodzie PLC i automatycznie wyświetlać je na HMI jako
alarmy z opisem warunku.</p>
<p><strong>Jak działa:</strong> - W TIA Portal kliknij prawym na
styk/cewkę w LAD/FBD → <code>Add supervision</code> → podaj tekst
komunikatu (np. <em>„Motor M1 — brak potwierdzenia startu po 5s”</em>).
- TIA Portal wstawia blok ProDiag do kodu i rejestruje warunek. - Na HMI
(WinCC Unified lub Comfort): dodajesz widget
<code>Diagnostic View</code> → automatycznie wyświetla aktywne
komunikaty ProDiag z nazwą warunku i kontekstem. - Dostępny online w TIA
Portal bez HMI: Online → CPU → Diagnostics → Process diagnostics.</p>
<p><strong>Korzyści vs. klasyczne alarmy HMI:</strong> - Klasyczne
alarmy WinCC: każdy alarm musisz ręcznie zdefiniować, zmapować bit,
napisać tekst — czasochłonne dla 500+ alarmów. - ProDiag: definicja w
kodzie PLC → TIA Portal synchronizuje teksty do HMI automatycznie.
Zmiana logiki = alarm aktualizuje się razem z kodem.</p>
<p><strong>Ograniczenia:</strong> - Dostępne tylko dla S7-1500 i ET200SP
CPU — nie S7-1200. - Wymaga WinCC Unified lub WinCC Comfort V15+ dla
wyświetlania na HMI. - Nie zastępuje Safety Alarms — Safety ma osobny
mechanizm diagnostyki.</p>
<blockquote>
<p>💡 <strong>Na rozmowie:</strong> Jeśli pytają o „jak robisz
diagnostykę maszyny” — wymień ProDiag obok Watch Table i Diagnostics
Buffer. Pokazuje to znajomość narzędzi nowszych wersji TIA Portal
(V16+).</p>
</blockquote>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ##
12. SICAR I NAPĘDY SINAMICS</p>
<h3 id="co-to-jest-sicar-i-gdzie-jest-używany">12.1. Co to jest SICAR i
gdzie jest używany? 🟢</h3>
<p>SICAR (Siemens Automation Platform for CAR Plants) to gotowy
framework programistyczny Siemensa dla branży
<strong>automotive</strong> (fabryki: Toyota, Tesla, BMW, VW). Oparty na
TIA Portal.</p>
<p><strong>Zawartość SICAR:</strong> - Szablony PLC i HMI - Biblioteki
<strong>Tec Units</strong> — gotowe bloki dla silników, zaworów,
napędów, robotów - Wzorce alarmów i <strong>ProDiag</strong> dla
diagnostyki</p>
<blockquote>
<p>💡 Cel: skrócenie czasu programowania przez drag-and-drop gotowych
bloków zamiast pisania logiki od zera.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
12.2. Co to są Tec Units i jak z nich korzystasz? 🟢</p>
<p><strong>Tec Units</strong> to gotowe, parametryzowalne bloki
funkcjonalne w SICAR dla typowych urządzeń: silnik, zawór, przenośnik
taśmowy, napęd, robot. Każdy zawiera: - FB PLC z logiką - Ekrany HMI -
Definicje alarmów - Obsługę trybów (Auto / Manual / Local)</p>
<blockquote>
<p>💡 Używasz przez drag-and-drop Tec Unit na projekt, ustawiasz
parametry (adres I/O, limity, czasy) — gotowe, bez pisania logiki od
podstaw.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
12.3. Co to jest SINAMICS Startdrive w TIA Portal?</p>
<p><strong>SINAMICS Startdrive</strong> to wtyczka do TIA Portal do
parametryzacji, uruchamiania i diagnostyki napędów SINAMICS (G120, S120,
V90) bezpośrednio z TIA Portal — bez osobnego oprogramowania
STARTER.</p>
<p><strong>Możliwości:</strong> - Konfiguracja napędu i autotuning -
Monitoring parametrów online - Diagnostyka błędów (fault codes) -
Konfiguracja Safety Integrated (STO, SS1, SLS przez PROFIsafe)</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
12.4. Jak konfigurujesz SINAMICS G120 z Safety przez PROFIsafe? 🟡</p>
<p><strong>Konfiguracja SINAMICS G120 z Safety (w SINAMICS
Startdrive):</strong></p>
<ol type="1">
<li>Dodaj napęd G120 do projektu (<code>CU240E-2 PN</code> lub
<code>CU250S-2 PN</code>) — ustaw adres PROFINET i telegram
(<code>p0922</code>)</li>
<li>Zakładka <code>Safety Integrated</code> → włącz PROFIsafe, ustaw
<code>F-Address</code></li>
<li>Wybierz funkcje Safety: <code>STO</code>, <code>SS1</code>
(<code>p9560</code> = ramp time ⚠️ DO WERYFIKACJI w SINAMICS G120 Safety
Function Manual), <code>SLS</code> (<code>p9531</code> = max prędkość ⚠️
DO WERYFIKACJI)</li>
<li>Autotuning: Static motor identification → Speed controller
optimization</li>
<li>Weryfikacja Safety: test STO → accept safety settings → Safety
checksum/Safety ID</li>
</ol>
<p>Po stronie F-CPU: blok Safety dla napędu (F-FB dla G120 z biblioteki)
odbiera/wysyła telegram PROFIsafe.</p>
<blockquote>
<p>⚠️ <code>F-Address</code> musi być <strong>identyczny</strong> w TIA
Portal i na fizycznym napędzie — inaczej Safety nie uruchomi się.</p>
</blockquote>
<blockquote>
<p>💡 Pełna procedura krok po kroku: → Sekcja 19 <em>(Commissioning —
Dodawanie napędu G120)</em>.</p>
</blockquote>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ##
13. E-STOP — NORMY, IMPLEMENTACJA I OBLICZENIA BEZPIECZEŃSTWA</p>
<h3
id="jakie-są-kategorie-zatrzymania-wg-en-60204-1-i-jak-wpływają-na-wybór-sto-vs-ss1">13.1.
Jakie są kategorie zatrzymania wg EN 60204-1 i jak wpływają na wybór STO
vs SS1? 🔴</h3>
<table>
<colgroup>
<col style="width: 17%" />
<col style="width: 26%" />
<col style="width: 29%" />
<col style="width: 26%" />
</colgroup>
<thead>
<tr>
<th>Kategoria</th>
<th>Opis zatrzymania</th>
<th>Odpowiednik Safety</th>
<th>Kiedy stosujesz</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Kat. 0</strong></td>
<td>Natychmiastowe odcięcie zasilania napędów — wybieg swobodny</td>
<td><span style="color:#c0392b"><strong>STO</strong></span> (Safe Torque
Off)</td>
<td>Wybieg akceptowalny i bezpieczny (lekkie masy)</td>
</tr>
<tr>
<td><strong>Kat. 1</strong></td>
<td>Hamowanie z rampą do zatrzymania, następnie odcięcie zasilania</td>
<td><span style="color:#c0392b"><strong>SS1</strong></span> (Safe Stop
1)</td>
<td>Inercja maszyny wyklucza bezpieczny wybieg (prasy, obrabiarki,
dźwigi)</td>
</tr>
<tr>
<td><strong>Kat. 2</strong></td>
<td>Hamowanie z rampą, napęd pozostaje zasilony i monitoruje
pozycję</td>
<td><span style="color:#c0392b"><strong>SS2 → SOS</strong></span></td>
<td>Oś musi trzymać pozycję po zatrzymaniu (ramiona robotów, pionowe
slide)</td>
</tr>
</tbody>
</table>
<blockquote>
<p>⚠️ <strong>Norma:</strong> EN 60204-1 wymaga by e-stop realizował
kategorię <strong>0 lub 1</strong> — nie 2, chyba że analiza ryzyka
uzasadnia inaczej.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
13.2. Co to jest LSafe_EStop i gdzie go znajdziesz w TIA Portal? 🟡</p>
<p><code>LSafe_EStop</code> to certyfikowany przez TÜV blok funkcjonalny
z biblioteki LSafe (STEP 7 Safety Advanced). Realizuje kompletną logikę
e-stopu: odcięcie wyjścia aktuatora, blokada restartu, sekwencja ACK i
monitorowanie styczników.</p>
<p><strong>Wejścia kluczowe:</strong> - <code>eStop</code> (BOOL,
<strong>NC</strong> — FALSE = e-stop wciśnięty) -
<code>start/stop</code>, <code>acknowledge</code> (impuls) -
<code>feedback1/feedback2</code> (zwrotne styki pomocnicze NC) +
<code>feedbackTime</code> (max czas reakcji) - <code>actuatorVS</code>
(value status F-DO)</p>
<p><strong>Wyjścia:</strong> - <code>actuator</code> (BOOL — steruje
F-DO → styczniki) - <code>acknowledgeRequestedEStop</code> (TRUE =
wymagane ACK) - <code>eStopReleased</code> (TRUE = e-stop odblokowany) -
<code>fault</code> (błąd logiki lub zacięty styk)</p>
<p><strong>Lokalizacja w TIA Portal:</strong>
<code>Safety Advanced → Libraries → LSafe → LSafe_EStop</code> Blok musi
być wywołany z Safety OB (<code>F_MAIN</code> lub Safety Main OB).</p>
<blockquote>
<p>💡 <strong>Oba kanały e-stopu</strong> (2×NC) podłączone do pary
kanałów F-DI z ewaluacją 1oo2 — sam moduł F-DI dostarcza jeden
bezpieczny sygnał BOOL do bloku (kanały nie są widoczne osobno w
programie).</p>
</blockquote>
<p><strong>Struktura programu Safety z blokiem LSafe_EStop:</strong>
<img src="images/safety/07b_estop_mode_of_op_p6.png"
alt="Safety program: OB123 → Main Safety → LSafe_EStop + ACK_GL" /></p>
<p><strong>Okablowanie sprzętowe E-Stop (CPU 1516F + F-DI + F-DQ z dwoma
kanałami):</strong> <img src="images/safety/07c_estop_hw_setup_p10.png"
alt="E-Stop hardware setup: S7-1516F, F-DI, F-DQ, dwukanałowe połączenie przycisku" /></p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
13.3. Co to jest feedback circuit (obwód sprzężenia zwrotnego
styczników) i dlaczego jest wymagany dla SIL 3 / PL e? 🟡</p>
<p>Feedback circuit to monitorowanie stanu styków pomocniczych (NC,
pozytywnie sterowanych) styczników wykonawczych podłączone z powrotem na
wejście DI lub F-DI. Cel: wykrywanie zgrzania (welding) lub zacięcia
styku stycznika. Zgrzany styk = kontakt NC pozostaje otwarty mimo
odcięcia cewki → feedback = niezgodność → maszyna nie może wystartować.
Dla Cat.4 / PL e / SIL 3 wymagana jest REDUNDANCJA ścieżki wyłączania (2
styczniki szeregowo lub równolegle) PLUS monitoring feedback obydwu —
bez tego system nie spełnia DC ≥ 99% w podsystemie Reaction. Parametr
feedbackTime w LSafe_EStop definiuje max czas w którym stycznik musi się
przełączyć po komendzie (typowo 100–300ms ⚠️ DO WERYFIKACJI — wartość
zależy od rodzaju stycznika, sprawdź w dokumentacji producenta).
Połączenie styczników: pozytywne otwarcie (EN 60947-5-1) — jeśli cewka
odcięta, styk NC jest MECHANICZNIE zmuszony do otwarcia nawet przy
zgrzaniu. Wymagane przez normy w obwodach Safety.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
13.4. Co to są CCF (Common Cause Failure) i jakie środki są wymagane dla
Cat.4? 🟢</p>
<p>CCF (Common Cause Failure / Usterka wspólnej przyczyny) to scenariusz
gdzie JEDNA przyczyna (np. przepięcie, temperatura, EMC, błąd montażu)
uszkadza oba kanały redundantnego systemu jednocześnie — co pozbawia
system odporności na błędy. ISO 13849-1 Tablica F.1 wymaga minimum 65
punktów CCF dla architektury Cat.3 i Cat.4. Punkty przyznawane za środki
zapobiegawcze, m.in.: separacja/oddzielenie tras kablowych, stosowanie
różnych technologii czujników, ochrona przed EMC, uwzględnienie warunków
środowiskowych, procedury testowania ⚠️ DO WERYFIKACJI: dokładne
wartości punktowe w ISO 13849-1 Tablica F.1 (zależą od wydania normy). W
praktyce: prowadź kable kanału 1 i 2 w osobnych trasach, stosuj różnych
producentów czujników (diverse redundancy), zachowuj separację
przestrzenną. Siemens F-DI realizuje diagnostykę cross-circuit (zwarcie
między kanałami) i pulse-testing — ale CCF środki leżą po stronie
projektu i montażu, nie CPU.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
13.5. Czy można łączyć przyciski e-stop szeregowo do jednego wejścia
F-DI?</p>
<p>Tak, ale z ograniczeniami. EN ISO 13850 i IEC 62061 dopuszczają
szeregowe połączenie e-stopów TYLKO jeśli można wykluczyć jednoczesne
naciśnięcie dwóch e-stopów ORAZ jednoczesne wystąpienie awarii i
naciśnięcia. Problem: przy szeregowym połączeniu nie wiadomo KTÓRY
e-stop zadziałał → brak diagnostyki granularnej. Siemens zaleca
oddzielne kanały F-DI per e-stop dla szybszej lokalizacji usterek i
lepszej diagnostyki ProDiag/HMI. Praktyczny kompromis Siemens (wg doc.
21064024): każdy e-stop na osobnej parze kanałów F-DI z 1oo2 evaluation
→ każdy e-stop widoczny osobno w diagnostyce TIA Portal i na HMI. Jeśli
szeregowo: każde zadziałanie to osobna “supplementary safety function” —
analiza ryzyka musi obejmować wszystkie e-stopy indywidualnie.</p>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ##
14. PROFINET — TOPOLOGIA, DIAGNOSTYKA I ZAAWANSOWANE FUNKCJE</p>
<h3
id="co-to-jest-mrp-media-redundancy-protocol-i-kiedy-go-stosujesz">14.1.
Co to jest MRP (Media Redundancy Protocol) i kiedy go stosujesz? 🟢</h3>
<p><span style="color:#1a5276"><strong>MRP</strong></span> (Media
Redundancy Protocol) to protokół redundancji Ethernet w topologii
<strong>pierścieniowej</strong> PROFINET.</p>
<table>
<colgroup>
<col style="width: 22%" />
<col style="width: 31%" />
<col style="width: 27%" />
<col style="width: 18%" />
</colgroup>
<thead>
<tr>
<th>MRP wariant</th>
<th>Czas przełączenia</th>
<th>Limit urządzeń</th>
<th>Wymagania</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>MRP</strong></td>
<td>≤ 200 ms</td>
<td>max 50</td>
<td>Standard switch z PROFINET</td>
</tr>
<tr>
<td><strong>MRPD</strong> <em>(Planned Duplication)</em></td>
<td>≈ 0 ms</td>
<td>zależny od IRT</td>
<td>Tryb IRT, SCALANCE X lub CPU z IRT</td>
</tr>
</tbody>
</table>
<p><strong>Zasada działania:</strong> w normalnej pracy pierścień działa
jak linia — jeden port blokowany przez <strong>MRM</strong> (Media
Redundancy Manager, zazwyczaj switch lub CPU). Przy zerwaniu kabla port
otwiera się → ruch odbywa się w drugą stronę.</p>
<p><strong>Konfiguracja:</strong> TIA Portal → Network view →
właściwości switcha/CPU → PROFINET → <code>Media redundancy</code> →
ustaw role MRM/MRC.</p>
<blockquote>
<p>⚠️ Termin <strong>„Fast-MRP”</strong> nie jest oficjalnym pojęciem
PROFINET — nie używaj go na rozmowie.</p>
</blockquote>
<blockquote>
<p>💡 Stosujesz gdy awaria pojedynczego kabla nie może zatrzymać
produkcji.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
14.2. Co to jest IRT (Isochronous Real-Time) i kiedy jest wymagany?
🟢</p>
<p><span style="color:#1a5276"><strong>IRT</strong></span> (Isochronous
Real-Time) to tryb PROFINET z deterministyczną synchronizacją cyklu do
<strong>250 µs</strong> i jitterem <strong>&lt; 1 µs</strong>,
realizowaną sprzętowo (ASIC).</p>
<table style="width:100%;">
<colgroup>
<col style="width: 13%" />
<col style="width: 13%" />
<col style="width: 17%" />
<col style="width: 26%" />
<col style="width: 28%" />
</colgroup>
<thead>
<tr>
<th>Tryb</th>
<th>Cykl</th>
<th>Jitter</th>
<th>Realizacja</th>
<th>Zastosowanie</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>RT</strong> <em>(Real-Time, standard)</em></td>
<td>~1 ms</td>
<td>kilka–kilkanaście µs</td>
<td>Programowa</td>
<td>Standardowe I/O, roboty</td>
</tr>
<tr>
<td><strong>IRT</strong> <em>(Isochronous Real-Time)</em></td>
<td>do 250 µs</td>
<td>&lt; 1 µs</td>
<td>Sprzętowa (ASIC)</td>
<td>S120 synchroniczny, systemy wieloosiowe</td>
</tr>
</tbody>
</table>
<p><strong>Wymagania IRT:</strong> - Zarządzane switche Siemens (np.
SCALANCE X) lub topologia gwiazdki bez zewnętrznych switchów - CPU
obsługujące IRT (S7-1500 — większość modeli z interfejsem PN/DP, w tym
standardowe, T-CPU i F-CPU) - Telegram 105 (DSC) lub 111 dla SINAMICS
S120</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
14.3. Jak diagnostykujesz sieć PROFINET w TIA Portal i PRONETA? 🟡</p>
<p><strong>Diagnostics w TIA Portal:</strong> 1. Online → rozwiń
<code>Devices &amp; Networks</code> → prawym na urządzenie →
<code>Diagnose</code> 2. Zakładka <code>Diagnostics</code> — stan
komunikacji, aktywne alarmy, topology view (połączenia portów) 3.
<code>Go Online</code> → mapa sieci ze statusami wszystkich urządzeń</p>
<p><strong>PRONETA</strong> <em>(bezpłatne narzędzie Siemens)</em>: -
Standalone diagnostics PROFINET — niezależny od TIA Portal - Skanuje
sieć, pokazuje mapę urządzeń, nazwy PROFINET, IP, porty</p>
<blockquote>
<p>💡 PRONETA jest szczególnie użyteczny gdy <strong>nie masz projektu
TIA</strong> ani dostępu do sterownika — np. przy szybkiej diagnozie u
klienta lub sprawdzeniu sieci nieznanego systemu.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
14.4. Co to jest Shared Device i kiedy go używasz?</p>
<p><strong>Shared Device</strong> (PROFINET) to urządzenie I/O
równocześnie zarządzane przez <strong>dwa kontrolery</strong> — każdy ma
przypisany inny zakres modułów.</p>
<p><strong>Przykład:</strong> ET200SP z 16 slotami: - CPU A zarządza
slotami 1–8 <em>(program standardowy)</em> - CPU B zarządza slotami 9–16
<em>(program Safety)</em></p>
<p><strong>Stosujesz gdy:</strong> - Integracja Safety z systemem
standardowym obsługiwanym przez różnych dostawców PLC - Aplikacja Safety
i standardowa mają osobne sterowniki</p>
<p><strong>Konfiguracja:</strong> TIA Portal → właściwości urządzenia →
<code>Advanced Settings</code> → <code>Shared Device</code></p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
14.5. Jak działa Device replacement bez PG (automatic name
assignment)?</p>
<p>CPU S7-1500 może automatycznie przypisać nazwę PROFINET nowemu
modułowi bez laptopa z TIA Portal.</p>
<p><strong>Warunek:</strong> TIA Portal → CPU Properties →
<code>Support device replacement without exchangeable medium</code>
<em>(domyślnie włączone w S7-1500)</em></p>
<p><strong>Procedura:</strong> 1. Wymień fizycznie urządzenie na
<strong>ten sam typ katalogowy</strong> 2. Podłącz do sieci PROFINET 3.
CPU widzi urządzenie bez nazwy → porównuje topologię (numery portów
switch) 4. CPU przypisuje nazwę automatycznie</p>
<blockquote>
<p>⚠️ <strong>Nie działa</strong> jeśli: nowe urządzenie ma inny typ
katalogowy, lub topologia sieci jest niejednoznaczna (duplikaty
portów).</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
14.6. Jakie są rodzaje i funkcje przemysłowych switchy Ethernet w
sieciach PROFINET?</p>
<p>Przemysłowe switche Ethernet zapewniają komunikację PROFINET w
trudnych warunkach. Dzielą się na dwie kategorie:</p>
<p><strong>Niezarządzalne (Plug &amp; Play):</strong> - Nie wymagają
konfiguracji — podłącz i działa - Fast Ethernet (10/100 Mb/s) lub
Gigabit (10/100/1000 Mb/s), porty SFP (światłowód) - Niektóre wspierają
QoS (priorytet pakietów PROFINET) mimo braku konfiguracji -
Zastosowanie: proste segmenty sieci, rozgałęzienia I/O</p>
<p><strong>Zarządzalne:</strong> - Pełna kontrola: VLAN, QoS, RSTP/MRP
(redundancja), SNMP, LACP (agregacja łączy), IGMP Snooping -
Diagnostyka: web interface, port monitoring, port mirroring - Kontrola
dostępu: 802.1X, Port Access Control, DHCP Snooping - Wersje Gigabit z
portami SFP, PoE+ (zasilanie kamer, czytników) -
<strong>Wymagane</strong> dla topologii pierścieniowych (MRP), IRT,
sieci z diagnostyką</p>
<p><strong>Wspólne cechy przemysłowych switchy:</strong> - Metalowa
obudowa IP30, montaż DIN, bezwentylatorowe (-40 do 75°C) - Redundantne
zasilanie DC + styk przekaźnikowy Fault - Odporność EMC wg norm EN,
architektura non-blocking</p>
<p><strong>Na co zwracać uwagę przy PROFINET:</strong> - QoS musi
priorytetyzować ramki PROFINET (VLAN Priority 6/7) - Zarządzalny switch
= wymagany do MRP, IRT, TSN i diagnostyki PROFINET - W Siemens: seria
SCALANCE X (XB/XC/XP/XR) — zintegrowana z TIA Portal</p>
<p><em>Źródło: transkrypcje ControlByte</em></p>
<h3
id="co-to-jest-s7-communication-getput-i-iso-on-tcp-kiedy-i-jak-je-stosujesz">14.7.
Co to jest S7 Communication (GET/PUT) i ISO on TCP — kiedy i jak je
stosujesz?</h3>
<p>S7 Communication to protokół komunikacji PLC–PLC i HMI–PLC firmy
Siemens oparty na ISO on TCP (RFC 1006 — TCP/IP z warstwą ISO).
Umożliwia bezpośredni dostęp do obszarów pamięci DB, M, I, Q zdalnego
sterownika przez sieć PROFINET/Industrial Ethernet.</p>
<p><strong>Instrukcje GET/PUT:</strong> - <code>GET</code> — odczyt
danych ze zdalnego PLC do lokalnego DB (dostępny w S7-1200/1500 z
biblioteki Communication). - <code>PUT</code> — zapis danych z lokalnego
DB do zdalnego PLC. - W S7-1200: bloki GET/PUT wbudowane. W S7-1500:
dostępne przez Communication → S7 Communication.</p>
<p><strong>Zastosowania:</strong> - Komunikacja PLC–PLC między dwoma
liniami bez SCADA (PLC A czyta statusy z PLC B). - HMI firm trzecich
(Weintek, Proface, IDEC) obsługujących S7 protocol — mapują bezpośrednio
adresy DB, bez GSDML. - Legacy integracja ze starszymi systemami SCADA
(WinCC V6, InTouch) lub sterownikami S7-300/400.</p>
<p><strong>Kluczowe ograniczenie bezpieczeństwa — S7-1500:</strong>
Domyślnie w S7-1500 dostęp PUT/GET z zewnętrznych urządzeń jest
<strong>zablokowany</strong>. Aktywacja: TIA Portal → CPU Properties →
Protection &amp; Security → <strong>Permit access with PUT/GET
communication</strong>.</p>
<blockquote>
<p>⚠️ Włączenie PUT/GET obniża poziom bezpieczeństwa — każde urządzenie
znające IP PLC może czytać/pisać pamięć bez uwierzytelniania.
<strong>Nigdy nie włączaj</strong> w systemach podłączonych do sieci
korporacyjnej bez firewalla.</p>
</blockquote>
<blockquote>
<p>💡 Dla nowych integracji z IT preferuj <strong>OPC UA</strong> (TLS
1.2 + certyfikaty). S7/ISO on TCP = szybkie (&lt;1 ms), bez
autentykacji. OPC UA = ~10 ms, z szyfrowaniem — wybór dla systemów
IT/OT.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
14.8. Co to jest PROFINET TSN (Time Sensitive Networking) i czym różni
się od IRT? 🟢</p>
<p><strong>PROFINET TSN</strong> to następca IRT — stan standaryzacji
IEEE 802.1 definiujący determinizm czasowy w standardowym Ethernet na
poziomie sprzętowym, ale bez wymogu specjalistycznych ASIC-ów jak w
IRT.</p>
<p><strong>Kluczowe cechy TSN:</strong></p>
<table>
<colgroup>
<col style="width: 21%" />
<col style="width: 39%" />
<col style="width: 39%" />
</colgroup>
<thead>
<tr>
<th>Cecha</th>
<th>PROFINET IRT</th>
<th>PROFINET TSN</th>
</tr>
</thead>
<tbody>
<tr>
<td>Standard</td>
<td>Siemens-proprietary ASIC</td>
<td>IEEE 802.1AS/Qbv/Qbu (open standard)</td>
</tr>
<tr>
<td>Cykl</td>
<td>250 µs</td>
<td>31.25 µs – 1 ms (konfigurowalny)</td>
</tr>
<tr>
<td>Jitter</td>
<td>&lt; 1 µs</td>
<td>&lt; 1 µs</td>
</tr>
<tr>
<td>Switche</td>
<td>Tylko SCALANCE X (Siemens)</td>
<td>Dowolny switch TSN-compliant (multi-vendor)</td>
</tr>
<tr>
<td>Topologia</td>
<td>Gwiazdka lub linia (bez obcych switchów)</td>
<td>Elastyczna, mieszana</td>
</tr>
<tr>
<td>Telegram</td>
<td>102, 105 (S120)</td>
<td>Te same (102, 105, 111) — zmiana na warstwie transportowej, nie
aplikacji</td>
</tr>
</tbody>
</table>
<p><strong>Mechanizmy TSN (IEEE 802.1):</strong> -
<strong>802.1AS</strong> — synchronizacja czasu gPTP <em>(generalized
Precision Time Protocol)</em> z dokładnością &lt; 1 µs -
<strong>802.1Qbv</strong> — Time-Aware Shaper: harmonogramowanie ramek
Ethernet w oknach czasowych (time slots) - <strong>802.1Qbu</strong> —
Frame Preemption: przerywanie niskopriorytetowych ramek dla krytycznej
transmisji</p>
<p><strong>Zastosowanie TSN:</strong> - Synchronizacja osi w systemach
MRC (Motion Control Systems) z &gt; 100 osi - Koroboty (cobots)
wymagające deterministycznej synchronizacji z PLC &lt; 1 ms - Fabryki
przyszłości (Industry 4.0) — jeden segment Ethernet dla OT i IT
jednocześnie</p>
<blockquote>
<p>⚠️ <strong>Stan w 2026:</strong> PROFINET TSN jest zdefiniowany w PI
(PROFIBUS &amp; PROFINET International) specyfikacji V2.4. Sprzęt
Siemens obsługujący pełne TSN: <strong>SIMATIC S7-1500 V3.0+</strong>
oraz <strong>SCALANCE XC/XP TSN</strong>. Sprawdź aktualną wersję
firmware przed projektem.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Na rozmowie:</strong> pytanie o TSN pojawia się coraz
częściej. Kluczowa odpowiedź: TSN = IRT-like deterministm ale na
otwartym standardzie IEEE → nie wymaga jednorodnej infrastruktury
Siemens.</p>
</blockquote>
<p><em>Źródło: PROFIBUS &amp; PROFINET International (PI), PROFINET
Specification V2.4</em></p>
<hr />
<h2 id="kurtyny-bezpieczeństwa-i-muting">15. KURTYNY BEZPIECZEŃSTWA I
MUTING</h2>
<h3
id="czym-różni-się-kurtyna-bezpieczeństwa-type-2-od-type-4-iec-61496">15.1.
Czym różni się kurtyna bezpieczeństwa Type 2 od Type 4 (IEC 61496)?</h3>
<table>
<colgroup>
<col style="width: 33%" />
<col style="width: 33%" />
<col style="width: 33%" />
</colgroup>
<thead>
<tr>
<th>Cecha</th>
<th><span style="color:#1a5276"><strong>Type 2</strong></span></th>
<th><span style="color:#1a5276"><strong>Type 4</strong></span></th>
</tr>
</thead>
<tbody>
<tr>
<td>Diagnostyka</td>
<td>Zewnętrzny moduł testujący (External Test Device)</td>
<td>Wewnętrzna, w każdym cyklu (self-testing)</td>
</tr>
<tr>
<td>DC</td>
<td>60–99%</td>
<td>≥ 99%</td>
</tr>
<tr>
<td>Max poziom Safety</td>
<td>do <span style="color:#1a5276"><strong>PL d / SIL 2</strong></span>
<em>(przy architekturze 1oo2)</em></td>
<td>do <span style="color:#1a5276"><strong>PL e / SIL
3</strong></span></td>
</tr>
<tr>
<td>Kategoria</td>
<td>Cat.2 lub Cat.3</td>
<td>Cat.4</td>
</tr>
<tr>
<td>Zastosowanie</td>
<td>Lekkie maszyny, dostępy serwisowe</td>
<td>Robotyzowane linie automotive, prasy</td>
</tr>
</tbody>
</table>
<blockquote>
<p>⚠️ Type 2 <strong>NIE</strong> jest ograniczona do PL c / SIL 1 — z
architekturą 1oo2 osiąga PL d / SIL 2. Częste nieporozumienie na
rozmowach!</p>
</blockquote>
<p><strong>W TIA Portal:</strong> podłączasz jako F-DI z
<code>1oo2 evaluation</code> lub OSSD bezpośrednio na wejście
Safety.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
15.2. Jak działa muting i czym różni się od override?</p>
<table>
<colgroup>
<col style="width: 22%" />
<col style="width: 35%" />
<col style="width: 41%" />
</colgroup>
<thead>
<tr>
<th>Cecha</th>
<th><strong>Muting</strong></th>
<th><strong>Override</strong></th>
</tr>
</thead>
<tbody>
<tr>
<td>Inicjacja</td>
<td>Automatyczna przez program Safety</td>
<td>Ręczna przez operatora (klucz/przycisk)</td>
</tr>
<tr>
<td>Powtarzalność</td>
<td>Wielokrotna, automatyczna</td>
<td>Jednorazowe, z licznikiem i logowaniem</td>
</tr>
<tr>
<td>Warunki</td>
<td>Fizyczne (czujniki mutingowe, okno czasowe)</td>
<td>Brak — tylko dostęp serwisowy</td>
</tr>
<tr>
<td>Cel</td>
<td>Normalny przepływ materiału</td>
<td>Usuwanie awarii, serwis</td>
</tr>
<tr>
<td>Status prawny</td>
<td>Element projektu Safety (uwzględniony w ocenie ryzyka)</td>
<td>Środek awaryjny z ograniczonym dostępem</td>
</tr>
</tbody>
</table>
<p><strong>Przykład muting:</strong> paleta wjeżdża na taśmę — czujniki
mutingowe po obu stronach muszą oba zadziałać w czasie
<code>&lt; 4s</code>, tylko wtedy kurtyna jest zawieszona na czas
przejazdu.</p>
<p><strong>W TIA Portal:</strong> certyfikowany blok
<code>MUTING_FKT</code> (z biblioteki LSafe) obsługuje schematy
4-czujnikowe (cross i parallel). Wymaga 2 par czujników i okna czasowego
sekwencji.</p>
<blockquote>
<p>⚠️ Override jest środkiem <strong>wyłącznie awaryjnym</strong> — musi
być rejestrowany (kto, kiedy, ile razy). Nie stosuj jako alternatywy dla
prawidłowo działającego muting.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
15.3. Jak podłączasz OSSD (Output Signal Switching Device) kurtyny do
modułu F-DI?</p>
<p><strong>OSSD</strong> to para wyjść kurtyny (OSSD1, OSSD2) — dwa
kanały sygnałów bezpieczeństwa z wbudowanym testowaniem impulsowym.</p>
<p><strong>Podłączenie:</strong> - <code>OSSD1</code> → kanał A modułu
F-DI - <code>OSSD2</code> → kanał B modułu F-DI <em>(para 1oo2)</em></p>
<blockquote>
<p>⚠️ <strong>NIE podłączaj</strong> zasilania <code>VS*</code> (pulse
test) modułu F-DI do OSSD — kurtyna sama generuje własne impulsy
testowe. W TIA Portal ustaw parametr <code>Sensor supply</code> tego
kanału na <code>None</code> / <code>Disabled</code> — inaczej impulsy
F-DI <strong>zablokują sygnał</strong> z kurtyny.</p>
</blockquote>
<p><code>Discrepancy time</code>: dopasuj do specyfikacji kurtyny
(zazwyczaj 10–30 ms ⚠️ DO WERYFIKACJI — sprawdź w karcie katalogowej
konkretnej kurtyny).</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
15.4. Jakie jest zastosowanie wyjść tranzystorowych z czujników
bezpieczeństwa w systemach PLC Safety?</p>
<p>Wyjścia tranzystorowe z czujników bezpieczeństwa, takich jak kurtyny
bezpieczeństwa czy skanery, są kluczowe dla systemów PLC Safety,
ponieważ umożliwiają dwukanałowe monitorowanie i szybkie wykrywanie
awarii. - <strong>Podłączenie:</strong> Wyjścia tranzystorowe z
czujników bezpieczeństwa podłącza się do wejść bezpieczeństwa sterownika
PLC. - <strong>Wykrywanie awarii:</strong> - Jeśli jedno z wyjść
tranzystorowych ulegnie uszkodzeniu (np. spali się lub będzie miało
zwarcie), system Safety natychmiast wykryje sytuację awaryjną. - Jest to
analogiczne do wykrywania rozbieżności sygnału (“discrepancy error”) w
przypadku styków mechanicznych. Praktyczne wskazówki: - W przypadku
uszkodzenia jednego z wyjść tranzystorowych kurtyny bezpieczeństwa,
F-CPU natychmiast zgłosi błąd, co zapobiega dalszej pracy maszyny w
niebezpiecznym stanie. <em>Źródło: transkrypcje ControlByte</em></p>
<h3
id="jakie-typy-elektrygli-bezpieczeństwa-door-interlocks-istnieją-i-jak-dobirasz-odpowiedni-performance-level">15.5.
Jakie typy elektrygli bezpieczeństwa (door interlocks) istnieją i jak
dobirasz odpowiedni Performance Level? 🟡</h3>
<p><strong>Elektrorygiel bezpieczeństwa</strong> <em>(door interlock /
guard locking)</em> to urządzenie mechaniczno-elektryczne które: 1.
Monitoruje stan osłony (otwarta/zamknięta) — sygnał Safety do F-DI 2.
Rygluje osłonę mechanicznie — uniemożliwia otwarcie strefy
niebezpiecznej gdy maszyna działa</p>
<p><strong>Typy elektrygli (na przykładzie Pilz PSENm):</strong></p>
<table>
<colgroup>
<col style="width: 14%" />
<col style="width: 16%" />
<col style="width: 16%" />
<col style="width: 52%" />
</colgroup>
<thead>
<tr>
<th>Model</th>
<th>Zasada</th>
<th>Max PL</th>
<th>Cechy charakterystyczne</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>PSENmlock mini</strong></td>
<td>Elektromechaniczny</td>
<td>PL d / Cat.3</td>
<td>Kompaktowy, proste aplikacje, dedykowany aktuator</td>
</tr>
<tr>
<td><strong>PSENmlock</strong></td>
<td>Elektromechaniczny z klamką</td>
<td>PL e / Cat.4</td>
<td>Klamka awaryjna (escape release) — operator może wyjść od środka;
siła trzymania 7500 N; ryglowanie i odryglowanie impulsowe (bez stałego
zasilania cewki); IP67; montaż na profilach 40 mm</td>
</tr>
<tr>
<td><strong>PSENslock 2</strong></td>
<td>Elektromagnetyczny (brak mechaniki)</td>
<td>PL e / Cat.4</td>
<td>Wbudowany w osłonę, brak ruchomego aktuatora → eliminuje zużycie
mechaniczne; trzymanie siłą elektromagnesu</td>
</tr>
</tbody>
</table>
<p><strong>Kryteria doboru:</strong> - <strong>PL d wystarczy?</strong>
→ PSENmlock mini (tańszy, prostszy montaż) - <strong>Wymagany PL
e?</strong> → PSENmlock lub PSENslock 2 - <strong>Operator może zostać
zatrzaśnięty w strefie</strong> → PSENmlock z klamką <em>(wymóg EN ISO
13849-1)</em> - <strong>Aplikacja bez klamki wymaganej, chcesz uniknąć
konserwacji mechanicznej</strong> → PSENslock 2</p>
<p><strong>Podłączenie do PLC Safety:</strong> - Elektrorygiel ma
wyjścia cyfrowe (sygnały Safety) — podłącz do F-DI Siemens z ewaluacją
1oo2 - Cewka ryglowania: steruj przez F-DO lub standardowe DQ + F-PM-E
(jeśli SIL 2 wystarczy) - Sygnały z PNOZmulti: elektrorygiel podłącz do
dedykowanego bloku <code>ML 2 D H M</code> w konfiguratorze
PNOZmulti</p>
<p><strong>Funkcja Key in Pocket (RFID):</strong> - Kaseta Pilz PIT z
czytnikiem RFID + elektrorygiel = operator musi
<code>zalogować się tagiem RFID</code> aby wejść do strefy - PLC
monitoruje <code>czy operator z tagiem JEST w środku</code> (Key in
Pocket) — ryglowanie możliwe tylko gdy wszystkie tagi są na zewnątrz -
Zapobiega przypadkowemu zamknięciu i zaryglowaniu strefy z operatorem
wewnątrz</p>
<blockquote>
<p>⚠️ <strong>Siła trzymania a PL:</strong> sama siła mechaniczna
ryglowania nie decyduje o PL — decyduje architektura sygnałów Safety
(1oo2, DC, CCF). Elektrorygiel z katalogową wartością PL e osiąga ten
poziom tylko przy prawidłowym okablowaniu i konfiguracji systemu
Safety.</p>
</blockquote>
<p><em>Źródło: transkrypcje ControlByte — Pilz PSENmlock, dokumentacja
Pilz</em></p>
<h3
id="czym-jest-czujnik-radarowy-bezpieczeństwa-np.-pilz-psen-rd-1.2-i-kiedy-go-stosujesz-zamiast-skanera-laserowego">15.6.
Czym jest czujnik radarowy bezpieczeństwa (np. Pilz PSEN RD 1.2) i kiedy
go stosujesz zamiast skanera laserowego? 🟢</h3>
<p><strong>Czujnik radarowy Safety</strong> to urządzenie bezpieczeństwa
oparte na emisji fal elektromagnetycznych (radar) do wykrywania
obecności osób w strefie niebezpiecznej — zamiast wiązki laserowej.</p>
<p><strong>Architektura systemu Pilz PSEN RD 1.2:</strong> -
<strong>Czujniki radarowe</strong> — do 5 m zasięgu, kąt ±50° od osi —
komunikacja przez magistralę CAN (daisy chain) -
<strong>Analizator</strong> — przetwarza sygnały z czujników,
konfiguracja przez Ethernet; wyjścia cyfrowe Safety lub PROFIsafe/Safety
over EtherCAT - 1 analizator obsługuje kilka czujników łącznie</p>
<p><strong>4 strefy wykrywania na jeden czujnik:</strong> - Strefa 1
(dalsza, np. 1 m) → spowolnienie robota do prędkości bezpiecznej (tryb
SLS) - Strefa 2 (bliższa, np. 0.4 m) → pełne zatrzymanie (STO/SS1) -
Konfiguracja stref przez oprogramowanie
<code>PSEN RD1 Configurator</code> (GUI, Ethernet)</p>
<p><strong>Porównanie radar vs skaner laserowy:</strong></p>
<table>
<colgroup>
<col style="width: 12%" />
<col style="width: 53%" />
<col style="width: 33%" />
</colgroup>
<thead>
<tr>
<th>Cecha</th>
<th>Skaner laserowy (SICK, PILZ)</th>
<th>Radar PSEN RD 1.2</th>
</tr>
</thead>
<tbody>
<tr>
<td>Zasada</td>
<td>Wiązka laserowa (optoelektronika)</td>
<td>Fale elektromagnetyczne</td>
</tr>
<tr>
<td>Wrażliwość na pył/mgłę/dym</td>
<td>Wysoka (błędne detekcje lub zaniki)</td>
<td>Bardzo niska (radar przebija pył)</td>
</tr>
<tr>
<td>Warunki środowiskowe</td>
<td>Czyste / kontrolowane</td>
<td>Trudne: odlewnie, spawalnie, pilarnie</td>
</tr>
<tr>
<td>Zasięg</td>
<td>do 5,5 m (safe area scanner)</td>
<td>do 5 m / do 9 m (wersje)</td>
</tr>
<tr>
<td>Konfiguracja stref</td>
<td>Oprogramowanie + teach-in</td>
<td><code>PSEN RD1 Configurator</code>, 4 strefy/czujnik</td>
</tr>
<tr>
<td>Koszt systemu</td>
<td>Wyższy per czujnik</td>
<td>Niższy przy dużym obszarze</td>
</tr>
</tbody>
</table>
<p><strong>Kiedy stosujesz radar:</strong> - Spawalnie (iskry, dym),
odlewnie (pył metalowy), pilarnie (trociny) - Strefy z dużym
zabrudzeniem gdzie skaner laserowy generuje fałszywe alarmy -
Monitorowanie robotów mobilnych AGV/AMR w trudnym środowisku</p>
<blockquote>
<p>⚠️ <strong>Integracja z Siemens Safety:</strong> analizator PSEN RD
1.2 obsługuje PROFIsafe → możesz go podłączyć bezpośrednio do F-CPU
Siemens przez PROFINET. Alternatywnie: wyjścia cyfrowe Safety (OSSD) →
F-DI.</p>
</blockquote>
<p><em>Źródło: transkrypcja ControlByte — Poradnik Safety Czujnik
radarowy Pilz PSEN RD 1.2</em></p>
<hr />
<h2 id="motion-control-i-sinamics-praktyka-commissioning">16. MOTION
CONTROL I SINAMICS — PRAKTYKA COMMISSIONING</h2>
<h3
id="co-to-jest-technology-object-to-w-tia-portal-i-jak-go-używasz">16.1.
Co to jest Technology Object (TO) w TIA Portal i jak go używasz?</h3>
<p><strong>Technology Object</strong> to abstrakcja osi w TIA Portal dla
motion control <em>(dostępna w S7-1500, ET200SP CPU)</em>. TO
enkapsuluje napęd + enkoder + parametry osi jako jeden obiekt z gotowym
API w SCL.</p>
<table>
<colgroup>
<col style="width: 22%" />
<col style="width: 17%" />
<col style="width: 60%" />
</colgroup>
<thead>
<tr>
<th>Typ TO</th>
<th>Opis</th>
<th>Typowe zastosowanie</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>TO_SpeedAxis</code></td>
<td>Tylko prędkość</td>
<td>Napędy bez pozycjonowania</td>
</tr>
<tr>
<td><code>TO_PositioningAxis</code></td>
<td>Pozycjonowanie absolutne/względne</td>
<td>Przenośniki z pozycją</td>
</tr>
<tr>
<td><code>TO_SynchronousAxis</code></td>
<td>Synchronizacja do osi master</td>
<td>Systemy wieloosiowe, cam profiles</td>
</tr>
<tr>
<td><code>TO_ExternalEncoder</code></td>
<td>Zewnętrzny enkoder bez napędu</td>
<td>Monitoring pozycji, wałek wirtualny</td>
</tr>
</tbody>
</table>
<p><strong>API Motion Control (bloki MC_):</strong>
<code>MC_Power</code>, <code>MC_Home</code>,
<code>MC_MoveAbsolute</code>, <code>MC_MoveVelocity</code>,
<code>MC_Halt</code>, <code>MC_Stop</code></p>
<p><strong>Konfiguracja:</strong> TIA Portal →
<code>Add new object</code> → <code>Technology object</code> → wybierz
typ → przypisz napęd SINAMICS przez telegram PROFIdrive <code>105</code>
/ <code>111</code>.</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
16.2. Jak robisz autotuning napędu G120/V90 w Startdrive?</p>
<p><strong>Startdrive:</strong> Online → wybierz napęd →
<code>Commissioning</code> → <code>Motor identification</code></p>
<p><strong>1. Motor identification (statyczna — silnik stoi):</strong> -
<code>Motor identification → Static → Start</code> - Trwa ~30 s, napęd
mierzy rezystancję i induktancję uzwojeń - Wymagane: uziemienie silnika,
napęd w stanie Ready</p>
<p><strong>2. Speed controller optimization (dynamiczna — silnik się
obraca):</strong> -
<code>Motor identification → Speed controller optimization → Start</code>
- Silnik wykonuje sekwencję ruchów testowych — <strong>odblokuj strefę
bezpieczeństwa</strong> - Wyznacza <code>Kp</code> (wzmocnienie) i
<code>Ti</code> (czas całkowania) regulatora prędkości</p>
<p><strong>3. Weryfikacja:</strong> <code>r0047</code> ⚗️ DO WERYFIKACJI
(status identyfikacji) = <code>0</code> → brak błędu, parametry
zapisane. Można też sprawdzić po powrócie <code>p1910</code> do 0 i
braku faultu w <code>r0945</code>.</p>
<blockquote>
<p>💡 Jeśli napęd jest mechatronicznie połączony z ciężką maszyną:
uruchom identyfikację na <strong>biegu jałowym</strong> lub przy
odłączonej mechanice, a potem ręcznie dostraj <code>Kp</code>.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
16.3. Jakie są najważniejsze parametry SINAMICS G120 które musisz
znać?</p>
<table>
<colgroup>
<col style="width: 43%" />
<col style="width: 26%" />
<col style="width: 30%" />
</colgroup>
<thead>
<tr>
<th>Parametr</th>
<th>Opis</th>
<th>Uwaga</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>p0840</code></td>
<td>ON/OFF1 — źródło sygnału start/stop</td>
<td>Bit z telegramu PROFIdrive lub terminal</td>
</tr>
<tr>
<td><code>p1120</code></td>
<td>Czas rampy rozruchu [s]</td>
<td>Od 0 do max prędkości</td>
</tr>
<tr>
<td><code>p1121</code></td>
<td>Czas rampy hamowania [s]</td>
<td></td>
</tr>
<tr>
<td><code>p0922</code></td>
<td>Telegram PROFIdrive</td>
<td>Musi zgadzać się z konfiguracją TIA Portal!</td>
</tr>
<tr>
<td><code>r0002</code></td>
<td>Aktualny status napędu (bitmapa)</td>
<td>Gotowy / praca / błąd / alarm</td>
</tr>
<tr>
<td><code>r0945[0..7]</code></td>
<td>Kody błędów (fault codes)</td>
<td>Pierwsze miejsce diagnostyki po F-alarm</td>
</tr>
<tr>
<td><code>r2110</code></td>
<td>Aktualny kod alarmu (warning)</td>
<td>⚠️ DO WERYFIKACJI — sprawdź w Parameter Manual</td>
</tr>
<tr>
<td><code>p9501</code> / <code>p9601</code></td>
<td>Parametry Safety (STO enable, SS1)</td>
<td>⚠️ DO WERYFIKACJI — zakres p95xx/p96xx poprawny, dokładne numery
sprawdź w SINAMICS Safety Function Manual</td>
</tr>
</tbody>
</table>
<blockquote>
<p>⚠️ Błędny <code>p0922</code> (telegram) = brak komunikacji lub brak
danych Safety — <strong>zawsze weryfikuj po podłączeniu</strong> nowego
napędu.</p>
</blockquote>
<h3
id="jak-interpretujesz-i-kasujesz-fault-f30001-i-f07801-w-sinamics">16.4.
Jak interpretujesz i kasujesz fault F30001 i F07801 w SINAMICS?</h3>
<table>
<colgroup>
<col style="width: 14%" />
<col style="width: 22%" />
<col style="width: 44%" />
<col style="width: 18%" />
</colgroup>
<thead>
<tr>
<th>Fault</th>
<th>Znaczenie</th>
<th>Najczęstsza przyczyna</th>
<th>Diagnoza</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>F30001</strong></td>
<td>Power unit: Overcurrent — przetężenie wyjścia</td>
<td>Zwarcie kabla silnikowego, doziemienie, zbyt szybka rampa
przyspieszenia, błędne dane silnika</td>
<td>Sprawdź kabel megaomomierzem 500V DC między żyłami a PE (≥10 MΩ),
zweryfikuj p0304–p0311, zmniejsz rampę p1120</td>
</tr>
<tr>
<td><strong>F07801</strong></td>
<td>Motor overtemperature (model termiczny)</td>
<td>Przeciążenie, zatkany filtr chłodzenia, za długie rozruchy</td>
<td>Sprawdź <code>p0335</code> (klasa izolacji) i wentylację
silnika</td>
</tr>
</tbody>
</table>
<blockquote>
<p>⚠️ W starszych wersjach firmware G120 <code>F30001</code> może
oznaczać różne usterki Power Unit — zawsze weryfikuj w Parameter Manual
dla konkretnej wersji firmware (<code>r0018</code> = wersja
firmware).</p>
</blockquote>
<p><strong>Kasowanie faultów:</strong> - Programowo:
<code>p2103 = 1</code> lub bit 7 słowa sterowania <code>STW1</code> w
telegramie PROFIdrive - Na panelu BOP-2: długie wciśnięcie ESC/OK -
Historia faultów: <code>r0945[0..7]</code></p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
16.5. Czym jest SINAMICS G120 i do jakich silników oraz aplikacji jest
przeznaczony? 🔴</p>
<p><strong>SINAMICS G120</strong> to rodzina przemysłowych przemienników
częstotliwości (falowników) firmy Siemens przeznaczonych do regulacji
prędkości silników indukcyjnych (asynchronicznych) klatkowych w
aplikacjach ogólnoprzemysłowych.</p>
<p><strong>Podstawowe dane:</strong> - Zakres mocy: 0,37 kW – 250 kW
(napięcie 3×400V AC / 3×690V AC) - Topologia: modułowa — Control Unit
(CU) + Power Module (PM) + opcjonalnie BOP (panel operatorski) -
Komunikacja: PROFINET, PROFIBUS, USS, Modbus RTU (zależy od wersji
CU)</p>
<p><strong>Stosowane silniki:</strong> | Typ silnika | Tryb sterowania
G120 | Typowe zastosowanie | |————-|———————|——————-| | Silnik indukcyjny
klatkowy (IM) | V/f, Vector (sensorless / closed-loop) | Wentylatory,
pompy, przenośniki | | Silnik indukcyjny z enkoderem | Vector
closed-loop | Wciągarki, prasy, mieszalniki | | PMSM / IPM (IE4/IE5) |
Vector PMSM | Sprężarki, pompy wysokosprawne |</p>
<p><strong>Typowe aplikacje G120:</strong> - Wentylatory i pompy
(redukcja zużycia energii przez regulację prędkości) - Przenośniki
taśmowe i rolkowe - Mieszalniki, ekstruktory, wciągarki - Sprężarki
powietrza</p>
<blockquote>
<p>⚠️ <strong>G120 ≠ serwonapęd</strong> — G120 nie jest przeznaczony do
precyzyjnego pozycjonowania (brak sprzężenia zwrotnego pozycji w
standardzie). Do servo używaj SINAMICS S120 lub V90.</p>
</blockquote>
<p><em>Źródło: Siemens SINAMICS G120 Getting Started / transkrypcje
ControlByte</em></p>
<h3
id="jakie-są-podstawowe-komponenty-układu-napędowego-z-sinamics-g120-i-sterownikiem-siemens">16.6.
Jakie są podstawowe komponenty układu napędowego z SINAMICS G120 i
sterownikiem Siemens? 🔴</h3>
<p>Kompletny układ z G120 składa się z kilku modułów, które można
dobierać niezależnie.</p>
<p><strong>Architektura modułowa G120:</strong></p>
<table>
<colgroup>
<col style="width: 32%" />
<col style="width: 17%" />
<col style="width: 50%" />
</colgroup>
<thead>
<tr>
<th>Komponent</th>
<th>Opis</th>
<th>Przykładowe typy</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Control Unit (CU)</strong></td>
<td>“Mózg” napędu — sterowanie, komunikacja, Safety</td>
<td>CU240E-2 PN, CU250S-2 PN, CU230P-2</td>
</tr>
<tr>
<td><strong>Power Module (PM)</strong></td>
<td>Przekształtnik mocy — prostownik + falownik IGBT</td>
<td>PM240-2, PM250, PM330</td>
</tr>
<tr>
<td><strong>BOP-2 / IOP</strong></td>
<td>Panel operatorski — parametryzacja, diagnostyka</td>
<td>BOP-2 (basic), IOP-2 (graficzny)</td>
</tr>
<tr>
<td><strong>Silnik</strong></td>
<td>Silnik indukcyjny klatkowy 3-fazowy</td>
<td>SIMOTICS GP, SD, DP</td>
</tr>
<tr>
<td><strong>Sterownik PLC</strong></td>
<td>Wydaje rozkazy przez PROFINET/PROFIBUS</td>
<td>S7-1200, S7-1500</td>
</tr>
</tbody>
</table>
<p><strong>Połączenia:</strong> - CU ↔︎ PM: złącze wewnętrzne (snap-in)
lub kabel adaptera - PLC ↔︎ CU: PROFINET lub PROFIBUS — telegramy
standardowe (1, 20, 352) - Czujnik temperatury silnika: PTC/KTY84 do
wejścia CU (ochrona termiczna)</p>
<blockquote>
<p>💡 <strong>PM250</strong> ma funkcję odzysku energii (regeneracja do
sieci) — stosowany przy wciągarkach i aplikacjach z hamowaniem.</p>
</blockquote>
<p><em>Źródło: Siemens SINAMICS G120 Getting Started / transkrypcje
ControlByte</em></p>
<h3
id="jakie-oprogramowanie-służy-do-konfiguracji-i-uruchomienia-sinamics-g120">16.7.
Jakie oprogramowanie służy do konfiguracji i uruchomienia SINAMICS G120?
🔴</h3>
<p>Do uruchomienia G120 dostępne są trzy narzędzia — wybór zależy od
zakresu prac.</p>
<table>
<colgroup>
<col style="width: 29%" />
<col style="width: 35%" />
<col style="width: 35%" />
</colgroup>
<thead>
<tr>
<th>Narzędzie</th>
<th>Zastosowanie</th>
<th>Kiedy używać</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Startdrive</strong> <em>(wtyczka TIA Portal)</em></td>
<td>Pełna konfiguracja, parametryzacja, diagnostyka online, Safety</td>
<td>Nowe projekty, integracja z PLC</td>
</tr>
<tr>
<td><strong>STARTER</strong> <em>(standalone)</em></td>
<td>Parametryzacja offline/online, oscyloskop, Drive Control Chart</td>
<td>Starsze projekty, poza TIA</td>
</tr>
<tr>
<td><strong>BOP-2 / IOP</strong></td>
<td>Parametryzacja ręczna na panelu napędu</td>
<td>Szybki serwis w terenie bez laptopa</td>
</tr>
<tr>
<td><strong>SINAMICS Smart Access Module</strong></td>
<td>Parametryzacja przez Wi-Fi z przeglądarki</td>
<td>Uruchomienie mobilne</td>
</tr>
</tbody>
</table>
<p><strong>Startdrive — kluczowe kroki commission:</strong> 1. TIA
Portal → Add new device → Drives → SINAMICS G120 → wybierz CU i PM 2.
Konfiguracja silnika: <code>p0304</code> (napięcie), <code>p0305</code>
(prąd), <code>p0307</code> (moc), <code>p0310</code> (częstotliwość),
<code>p0311</code> (prędkość znamionowa) 3. Identyfikacja silnika:
<code>p1910 = 1</code> (pomiar stojana w stanie spoczynku) lub
<code>p1960 = 1</code> (obracająca się identyfikacja) 4. Wybór metody
sterowania: <code>p1300</code> (0 = V/f, 20 = Vector bez enkodera, 21 =
Vector z enkoderem) 5. Download → Compile → Go online → Test Jog</p>
<p><em>Źródło: Siemens SINAMICS G120 Getting Started / transkrypcje
ControlByte</em></p>
<h3
id="jakie-tryby-sterowania-oferuje-sinamics-g120-i-czym-się-różnią">16.8.
Jakie tryby sterowania oferuje SINAMICS G120 i czym się różnią? 🟡</h3>
<p>G120 obsługuje kilka metod sterowania silnikiem — dobór zależy od
wymagań aplikacji.</p>
<table>
<colgroup>
<col style="width: 24%" />
<col style="width: 10%" />
<col style="width: 13%" />
<col style="width: 31%" />
<col style="width: 19%" />
</colgroup>
<thead>
<tr>
<th>Tryb (<code>p1300</code>)</th>
<th>Nazwa</th>
<th>Enkoder</th>
<th>Dokładność prędkości</th>
<th>Zastosowanie</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>0</strong></td>
<td>V/f (liniowy)</td>
<td>Nie</td>
<td>±3–5%</td>
<td>Wentylatory, pompy, proste przenośniki</td>
</tr>
<tr>
<td><strong>2</strong></td>
<td>V/f z FCC (Flux Current Control)</td>
<td>Nie</td>
<td>±2–3%</td>
<td>Wyższy moment przy małych prędkościach</td>
</tr>
<tr>
<td><strong>20</strong></td>
<td>Vector (bez enkodera)</td>
<td>Nie</td>
<td>±0,5%</td>
<td>Wymagania na moment, bez czujnika</td>
</tr>
<tr>
<td><strong>21</strong></td>
<td>Vector (z enkoderem)</td>
<td>Tak</td>
<td>±0,01%</td>
<td>Wciągarki, precyzyjne prędkości</td>
</tr>
<tr>
<td><strong>22</strong></td>
<td>PMSM Vector (bez enk.)</td>
<td>Nie</td>
<td>±0,5%</td>
<td>Silniki IE4/IE5 bez enkodera</td>
</tr>
<tr>
<td><strong>23</strong></td>
<td>PMSM Vector (z enk.)</td>
<td>Tak</td>
<td>±0,01%</td>
<td>Silniki IE4/IE5 z enkoderem</td>
</tr>
</tbody>
</table>
<p><strong>Telegramy PROFINET dla G120:</strong> - <strong>Telegram
1</strong> (standardowy): słowo sterujące STW1 + prędkość zadana
(16-bit) - <strong>Telegram 20</strong>: rozszerzony — dodaje prąd,
moment, status - <strong>Telegram 352</strong> (Safety): zawiera
PROFIsafe — dla wersji CU z Safety Integrated</p>
<blockquote>
<p>⚠️ <strong>p1300 = 0 (V/f)</strong> nie reguluje momentu — przy
przeciążeniu prędkość spada. Do stałego momentu niezależnego od
obciążenia → Vector (p1300 = 20/21).</p>
</blockquote>
<p><em>Źródło: Siemens SINAMICS G120 Getting Started / transkrypcje
ControlByte</em></p>
<h3
id="jak-przebiega-procedura-identyfikacji-silnika-motor-id-w-sinamics-g120-i-dlaczego-jest-niezbędna">16.9.
Jak przebiega procedura identyfikacji silnika (Motor ID) w SINAMICS G120
i dlaczego jest niezbędna? 🟡</h3>
<p><strong>Identyfikacja silnika</strong> to pomiar elektrycznych
parametrów podłączonego silnika przez napęd G120. Bez niej regulator
wektorowy nie działa poprawnie — używa jedynie wartości tabliczkowych,
które nie uwzględniają rzeczywistego okablowania i stanu silnika.</p>
<p><strong>Dwa rodzaje identyfikacji:</strong></p>
<table>
<colgroup>
<col style="width: 33%" />
<col style="width: 16%" />
<col style="width: 20%" />
<col style="width: 30%" />
</colgroup>
<thead>
<tr>
<th>Parametr</th>
<th>Typ</th>
<th>Opis</th>
<th>Warunek</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>p1910 = 1</code></td>
<td><strong>Stojanova (statyczna)</strong></td>
<td>Pomiar rezystancji stojana R1, indukcyjności rozproszenia — silnik
stoi</td>
<td>Silnik może być połączony z maszyną</td>
</tr>
<tr>
<td><code>p1960 = 1</code></td>
<td><strong>Wirująca (dynamiczna)</strong></td>
<td>Pomiar R1 + R2, indukcyjności magnesującej Lm — silnik obraca
się</td>
<td>Silnik musi móc się obracać swobodnie</td>
</tr>
</tbody>
</table>
<p><strong>Procedura <code>p1910</code> (statyczna) krok po
kroku:</strong> 1. Podaj dane tabliczkowe silnika: <code>p0304</code>,
<code>p0305</code>, <code>p0307</code>, <code>p0310</code>,
<code>p0311</code> 2. Ustaw <code>p1910 = 1</code> → przy następnym
rozruchu napęd przeprowadzi pomiar 3. Daj rozkaz RUN (Enable) → napęd
wykonuje pomiar (~10–30 s), silnik może lekko drżeć 4. Po zakończeniu
<code>p1910</code> wraca do 0, parametry <code>p0350</code> (R1),
<code>p0356</code> (Ls) są zapisane 5. Zapisz parametry:
<code>p0971 = 1</code> (zapis do ROM) lub przez Startdrive →
Download</p>
<p><strong>Dlaczego to ważne:</strong> - Zbyt wysokie R1 (długi kabel) →
regulator wektorowy kompensuje automatycznie po ID - Silnik inny niż w
danych tabliczkowych (np. przewinięty) → ID wykryje różniące się R1 -
Brak ID przy <code>p1300 = 20/21</code> → moment może być niedokładny o
20–40%</p>
<blockquote>
<p>⚠️ <strong>Najczęstszy błąd na komisjoningu:</strong> download
projektu, pierwsze uruchomienie → silnik wibruje lub nie osiąga zadanej
prędkości → przyczyną brak identyfikacji lub błędne dane
tabliczkowe.</p>
</blockquote>
<p><em>Źródło: Siemens SINAMICS G120 Getting Started / transkrypcje
ControlByte</em></p>
<h3
id="jak-wygląda-pełna-procedura-commissioning-sinamics-g120-z-tia-portal-krok-po-kroku">16.10.
Jak wygląda pełna procedura commissioning SINAMICS G120 z TIA Portal
krok po kroku? 🔴</h3>
<p>Procedura uruchomienia G120 (CU240E-2 PN + PM240-2) z silnikiem
indukcyjnym przez PROFINET.</p>
<p><strong>Faza 1 — Przygotowanie sprzętowe:</strong> 1. Zamontuj CU na
PM (snap-in), podłącz 3×400V AC do PM, silnik do U2/V2/W2 2. Podłącz
PTC/KTY84 do CU, kabel PROFINET do switcha/PLC 3. Jeśli Safety: podłącz
E-Stop do zacisków STO (DI4/DI5) 4. Włącz zasilanie — BOP-2 pokaże
<code>o</code> lub alarm A07991 (brak konfiguracji)</p>
<p><strong>Faza 2 — Konfiguracja w Startdrive:</strong> 1. TIA Portal →
<code>Add new device</code> → <code>SINAMICS G120</code> → wybierz CU i
PM 2. Commissioning wizard: dane tabliczkowe silnika
(<code>p0304</code>–<code>p0311</code>), metoda sterowania
(<code>p1300</code>) 3. Network view: połącz z PLC, ustaw nazwę PROFINET
i IP 4. Wybierz telegram <code>p0922</code> (1 = standardowy, 20 =
rozszerzony, 352 = Safety) 5. Compile + Download HW do PLC</p>
<p><strong>Faza 3 — Identyfikacja silnika:</strong> 1. Statyczna
(<code>p1910 = 1</code>): pomiar R1, Lσ przy stojącym silniku (~30s) 2.
Opcjonalnie wirująca (<code>p1960 = 1</code>): silnik musi się obracać
swobodnie — <strong>zabezpiecz strefę</strong> 3. Sprawdź
<code>r0047 = 0</code> (brak błędów po identyfikacji)</p>
<p><strong>Faza 4 — Test Jog i weryfikacja:</strong> 1. Startdrive →
Control panel → Jog: ustaw 300 rpm, kliknij JOG+ 2. Monitoruj
<code>r0021</code> (prędkość), <code>r0027</code> (prąd) — porównaj z
tabliczkowymi 3. Kierunek odwrotny? → zamień fazy lub
<code>p1821 = 1</code> 4. Test STO: aktywuj → <code>r9722.0 = 1</code>
(STO_Active) → napęd nie generuje momentu</p>
<p><strong>Faza 5 — Uruchomienie z PLC przez PROFINET:</strong> 1. STW1
= <code>16#047F</code> (Enable + RUN), HSW = <code>16384</code> → 100%
prędkości <code>p2000</code> 2. Monitoruj ZSW1 (<code>r0052</code>): bit
2 = gotowy, bit 4 = w ruchu 3. Zapisz do ROM: <code>p0971 = 1</code></p>
<p><strong>Faza 6 — Safety komisjonowanie (jeśli dotyczy):</strong> 1.
Startdrive → Safety Integrated → Start safety commissioning 2. Test STO
z podpisem → Safety checksum (Safety ID) → zmień hasło</p>
<table>
<thead>
<tr>
<th>Parametr diagnostyczny</th>
<th>Opis</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>r0945</code></td>
<td>Kod ostatniego faultu</td>
</tr>
<tr>
<td><code>r0021</code></td>
<td>Prędkość aktualna [rpm]</td>
</tr>
<tr>
<td><code>r0027</code></td>
<td>Prąd aktualny [A]</td>
</tr>
<tr>
<td><code>r0052</code></td>
<td>Słowo statusowe ZSW1</td>
</tr>
</tbody>
</table>
<blockquote>
<p>⚠️ <strong>Telegram <code>p0922</code></strong> musi być identyczny w
napędzie i DB PLC. Niezgodność = pozornie poprawna komunikacja, ale bity
na złych pozycjach.</p>
</blockquote>
<blockquote>
<p>⚠️ Po zmianie parametrów Safety obowiązkowy <strong>Safety Acceptance
Test</strong> z raportem.</p>
</blockquote>
<blockquote>
<p>💡 <code>Take online device as preset</code> — TIA Portal wczyta
konfigurację z istniejącego napędu jako punkt startowy.</p>
</blockquote>
<p><em>Źródło: Siemens SINAMICS G120 Getting Started, Startdrive
commissioning guide</em></p>
<h3
id="do-czego-służy-blok-funkcyjny-mc_movejog-w-tia-portal-i-jakie-są-jego-podstawowe-parametry-wejściowe">16.11.
Do czego służy blok funkcyjny MC_MoveJog w TIA Portal i jakie są jego
podstawowe parametry wejściowe?</h3>
<p>Blok funkcyjny MC_MoveJog w TIA Portal służy do sterowania osią z
zadaną prędkością, najczęściej wykorzystywany jest do ruchu w trybie
ręcznym (JOG), ale może być również używany w normalnym cyklu pracy
maszyny. - Jest to blok typu Enable, co oznacza, że działa tak długo,
dopóki na jego wejściu <code>JogForward</code> lub
<code>JogBackward</code> podany jest stan wysoki. -
<strong><code>Axis</code>:</strong> Referencja do obiektu
technologicznego (SpeedAxis, PositioningAxis, SynchronousAxis). -
<strong><code>JogForward</code> (BOOL):</strong> Aktywuje ruch osi do
przodu. - <strong><code>JogBackward</code> (BOOL):</strong> Aktywuje
ruch osi do tyłu (jednoczesne aktywowanie obu powoduje błąd). -
<strong><code>Velocity</code> (Long Real):</strong> Bezwzględna wartość
prędkości, z jaką oś ma się poruszać (np. w mm/s); wartość ujemna jest
traktowana jako bezwzględna, a kierunek nadaje
<code>JogForward</code>/<code>JogBackward</code>. -
<strong><code>Acceleration</code>, <code>Deceleration</code>,
<code>Jerk</code> (Long Real):</strong> Parametry dynamiki ruchu;
wartość -1 powoduje użycie parametrów skonfigurowanych w obiekcie
technologicznym. - <strong><code>PositionControl</code> (BOOL):</strong>
Aktywuje regulator pozycji (domyślnie True). <em>Źródło: transkrypcje
ControlByte</em></p>
<h3
id="jakie-są-kluczowe-cechy-i-zachowania-bloku-mc_movejog-podczas-pracy">16.12.
Jakie są kluczowe cechy i zachowania bloku MC_MoveJog podczas
pracy?</h3>
<p>Blok MC_MoveJog charakteryzuje się specyficznymi zachowaniami i
wyjściami statusowymi, które informują o jego działaniu i umożliwiają
dynamiczną kontrolę ruchu. - Po aktywacji ruchu (np.
<code>JogForward</code> = True), na wyjściu <code>Busy</code> pojawia
się stan True, a po osiągnięciu zadanej prędkości, bit
<code>InVelocity</code> również przyjmuje wartość True. - W przypadku
błędnej parametryzacji (np. nieodpowiednie przyspieszenie), na wyjściu
<code>Error</code> pojawia się True, a <code>ErrorID</code> wskazuje kod
błędu (np. 8004h dla “Illegal acceleration specification”). - Podczas
trwania ruchu możliwe jest dynamiczne zmienianie parametrów
<code>Velocity</code>, <code>Acceleration</code>,
<code>Deceleration</code> i <code>Jerk</code> “w locie”, co jest
przydatne w aplikacjach wymagających adaptacji prędkości. - Podanie
wartości 0 dla <code>Velocity</code> podczas aktywnego bloku spowoduje
zahamowanie osi i utrzymanie prędkości zerowej. <em>Źródło: transkrypcje
ControlByte</em></p>
<h3
id="jakie-są-parametry-enkoderów-inkrementalnych-i-absolutnych-rozdzielczość-co-mogą-i-czego-nie-mogą">16.13.
Jakie są parametry enkoderów inkrementalnych i absolutnych —
rozdzielczość, co mogą i czego nie mogą? 🟡</h3>
<p><strong>Enkoder inkrementalny — kluczowe parametry:</strong></p>
<table>
<colgroup>
<col style="width: 31%" />
<col style="width: 50%" />
<col style="width: 18%" />
</colgroup>
<thead>
<tr>
<th>Parametr</th>
<th>Typowe wartości</th>
<th>Opis</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>PPR</strong> <em>(Pulses Per Revolution)</em></td>
<td>100 / 512 / 1024 / 2048 / 4096 / 8192</td>
<td>Impulsy na jeden pełny obrót osi enkodera</td>
</tr>
<tr>
<td><strong>Napięcie zasilania</strong></td>
<td>5 V DC (TTL) / 12–24 V DC (HTL)</td>
<td>TTL = linie różnicowe, HTL = sygnał push-pull</td>
</tr>
<tr>
<td><strong>Sygnały</strong></td>
<td>A, B (faza 90°), Z (indeks/zerowy)</td>
<td>A+B → kierunek i liczba impulsów; Z → punkt odniesienia</td>
</tr>
<tr>
<td><strong>Max częstotliwość</strong></td>
<td>do 500 kHz (HTL) / do 1 MHz (TTL)</td>
<td>Limit dla modułu licznikowego lub wejścia HSC</td>
</tr>
<tr>
<td><strong>Ochrona</strong></td>
<td>IP54–IP67</td>
<td>Zależnie od producenta i montażu</td>
</tr>
</tbody>
</table>
<p><strong>Enkoder absolutny — kluczowe parametry:</strong></p>
<table>
<colgroup>
<col style="width: 31%" />
<col style="width: 50%" />
<col style="width: 18%" />
</colgroup>
<thead>
<tr>
<th>Parametr</th>
<th>Typowe wartości</th>
<th>Opis</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Rozdzielczość single-turn</strong></td>
<td>12–25 bit</td>
<td>17 bit = 131 072 pozycji/obrót (typowy HIPERFACE/EnDat)</td>
</tr>
<tr>
<td><strong>Rozdzielczość multi-turn</strong></td>
<td>12 bit dodatkowe</td>
<td>4096 pełnych obrotów liczonych niezależnie</td>
</tr>
<tr>
<td><strong>Interfejs</strong></td>
<td>SSI, EnDat 2.1/2.2, HIPERFACE, HIPERFACE DSL</td>
<td>Patrz Q16.13</td>
</tr>
<tr>
<td><strong>Czas odpowiedzi</strong></td>
<td>do 8 µs (EnDat 2.2)</td>
<td>Limit dla krótkiego czasu cyklu napędu</td>
</tr>
<tr>
<td><strong>Diagnostyka</strong></td>
<td>temperatura, błędy wewnętrzne</td>
<td>Dostępna przez EnDat 2.2 i HIPERFACE DSL</td>
</tr>
</tbody>
</table>
<p><strong>Co mogą:</strong> - Precyzyjne pozycjonowanie do ±1 impulsu
(inkrementalny) lub ±0.003° przy 17 bit (absolutny) - Pomiar prędkości:
<span
class="math inline"><em>n</em> = (<em>f</em><em>i</em><em>m</em><em>e</em><em>s</em>60)/<em>P</em><em>P</em><em>R</em></span>
[rpm] - Multi-turn absolutny: śledzenie pozycji przez wiele obrotów bez
zasilania bateryjnego - Diagnostyka wewnętrzna (temperatura, błędy —
EnDat 2.2, HIPERFACE DSL) - Synchronizacja osi
(<code>TO_ExternalEncoder</code> w TIA Portal) — wałek wirtualny,
master-slave</p>
<p><strong>Czego nie mogą:</strong> - <strong>Inkrementalny:</strong>
nie pamięta pozycji po zaniku zasilania → <strong>zawsze wymaga
homing</strong> po resecie - <strong>Inkrementalny:</strong> nie ma
jednoznacznej pozycji absolutnej → niebezpieczne przy osiach pionowych z
obciążeniem - <strong>Absolutny single-turn:</strong> zlicza tylko jeden
obrót → po &gt;360° traci pozycję absolutną - <strong>Standard
enkodery:</strong> nie są certyfikowane Safety → <strong>nie można ich
używać dla SLS/SDI</strong> (wymagają enkoder Safety: HIPERFACE Safety
lub EnDat Safety) - <strong>HTL przy dużej prędkości:</strong>
ograniczona częstotliwość (~500 kHz) → przy dużej prędkości i wysokim
PPR może dochodzić do utraty impulsów</p>
<blockquote>
<p>⚠️ <strong>Safety funkcje SLS/SDI:</strong> SINAMICS wymaga enkodera
certyfikowanego Safety (HIPERFACE Safety lub EnDat Safety) wbudowanego w
silnik — standardowy enkoder przemysłowy nie spełnia wymagań IEC
61800-5-2 dla „safe encoder feedback”.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Przelicznik rozdzielczości:</strong> enkoder 1024 PPR z
interpolacją ×4 (A, /A, B, /B) daje <strong>4096 kroków/obrót</strong> —
to standardowe zachowanie modułu HSC lub SINAMICS przy zliczaniu
czterech zboczy.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
16.14. Jakie są interfejsy enkoderów i jak konfigurujesz enkoder w
SINAMICS i TIA Portal? 🟡</p>
<p><strong>Przegląd interfejsów:</strong></p>
<table>
<colgroup>
<col style="width: 17%" />
<col style="width: 18%" />
<col style="width: 15%" />
<col style="width: 15%" />
<col style="width: 32%" />
</colgroup>
<thead>
<tr>
<th>Interfejs</th>
<th>Typ sygnału</th>
<th>Napięcie</th>
<th>Kierunek</th>
<th>Typowe zastosowanie</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>TTL (A/B/Z)</strong></td>
<td>Cyfrowy różnicowy</td>
<td>5 V DC</td>
<td>Jednostronny</td>
<td>S7-1200 HSC, proste osi, tanie aplikacje</td>
</tr>
<tr>
<td><strong>HTL (A/B/Z)</strong></td>
<td>Cyfrowy push-pull</td>
<td>12–24 V DC</td>
<td>Jednostronny</td>
<td>Środowisko przemysłowe, odporność na EMC</td>
</tr>
<tr>
<td><strong>Sin/Cos 1 Vpp</strong></td>
<td>Analogowy sinusoidalny</td>
<td>5 V / 12 V</td>
<td>Jednostronny</td>
<td>G120 z CU240E, wysoka rozdzielczość przez interpolację</td>
</tr>
<tr>
<td><strong>SSI</strong></td>
<td>Szeregowy synchroniczny</td>
<td>5 V / 12 V</td>
<td>Jednostronny</td>
<td>Absolutne enkoderzy starszej generacji</td>
</tr>
<tr>
<td><strong>EnDat 2.1/2.2</strong></td>
<td>Szeregowy, dwukierunkowy</td>
<td>5 V DC</td>
<td>Dwukierunkowy</td>
<td>S120, SIMOTION, nowoczesne SINAMICS — wysoka dynamika</td>
</tr>
<tr>
<td><strong>HIPERFACE</strong></td>
<td>Sin/Cos + RS-485</td>
<td>7–12 V DC</td>
<td>Dwukierunkowy</td>
<td>Silniki Siemens 1FK7/1FT7 (classic)</td>
</tr>
<tr>
<td><strong>HIPERFACE DSL</strong></td>
<td>Cyfrowy, tylko 2 żyły</td>
<td>5 V DC</td>
<td>Dwukierunkowy</td>
<td>V90 z 1FG/1FK7 — kabel enkodera = kabel mocy</td>
</tr>
</tbody>
</table>
<p><strong>Konfiguracja w SINAMICS Startdrive:</strong></p>
<table>
<colgroup>
<col style="width: 27%" />
<col style="width: 16%" />
<col style="width: 56%" />
</colgroup>
<thead>
<tr>
<th>Parametr</th>
<th>Opis</th>
<th>Przykładowe wartości</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>p0400</code></td>
<td>Typ enkodera</td>
<td>0=brak, 1=TTL/HTL inkr., 4=SSI, 9=EnDat 2.2, 11=HIPERFACE
sin/cos</td>
</tr>
<tr>
<td><code>p0404</code></td>
<td>Liczba PPR (impulsy/obrót)</td>
<td>1024, 2048, 4096, 8192</td>
</tr>
<tr>
<td><code>p0406</code></td>
<td>Napięcie zasilania enkodera</td>
<td>0=5V, 1=12V, 2=24V</td>
</tr>
<tr>
<td><code>p0408</code></td>
<td>Liczba bitów SSI</td>
<td>10–30 bit</td>
</tr>
<tr>
<td><code>p0418</code></td>
<td>Współczynnik interpolacji sin/cos</td>
<td>1024 lub 2048</td>
</tr>
<tr>
<td><code>p0431</code></td>
<td>Korekta offsetu enkodera (fine adjust)</td>
<td>Wartość w impulsach</td>
</tr>
</tbody>
</table>
<p><strong>Konfiguracja Technology Object (TIA Portal Motion
Control):</strong> 1. TIA Portal → Technology objects → wybrany TO
(<code>TO_PositioningAxis</code> lub <code>TO_ExternalEncoder</code>) 2.
Zakładka <code>Encoder</code> → <code>Encoder type</code>: Incremental /
Absolute 3. Ustaw: <code>Data exchange type</code> (np. PROFIdrive,
analog sin/cos, HSC module) 4. <code>Encoder resolution</code>: podaj
PPR lub ilość bitów 5. Dla <code>TO_ExternalEncoder</code>: wskaż moduł
HSC (S7-1200) lub interfejs sieciowy enkodera (ET200S counting
module)</p>
<p><strong>Wejście HSC (High Speed Counter) w S7-1200/S7-1500 dla
enkoderów TTL/HTL:</strong> - S7-1200: wbudowane HSC
(<code>HSC1–HSC6</code>) — max <strong>100 kHz</strong> na kanał; moduł
SB 1221 High Speed zwiększa do <strong>200 kHz</strong> - S7-1500T:
moduł TM PosInput (6ES7138-6AA01) dla enkoderów sin/cos / TTL do 1
MHz</p>
<blockquote>
<p>⚠️ <strong>PROFINET enkoder z Technology Object:</strong> telegram
<code>102</code> (z enkoderem) wymaga że SINAMICS odbiera pozycję z
wbudowanego enkodera przez Startdrive, następnie przesyła ją do CPU
przez PROFINET jako część PZD telegramu. Telegramy <code>1</code> i
<code>20</code> <strong>nie zawierają</strong> danych enkodera — tylko
prędkość!</p>
</blockquote>
<blockquote>
<p>💡 <strong>HIPERFACE DSL:</strong> jeden kabel do serwosiłnika
zawiera jednocześnie zasilanie silnika (3 fazy + PE) i sygnał enkodera
DSL — brak osobnego kabla enkodera. W Siemens: V90 współpracuje z
silnikami 1FL6 (enkoder wbudowany), natomiast 1FK7 używa DRIVE-CLiQ z
S120/S210 (OCT — One Cable Technology, Siemens Motion Connect
kable).</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
16.15. Czym są silniki IE5 (IPM / synchroniczne z magnesami trwałymi) i
dlaczego zastępują klasyczne silniki indukcyjne w nowych projektach?
🟢</p>
<p><strong>Silniki IE5</strong> <em>(Ultra-Premium Efficiency)</em> to
silniki synchroniczne z magnesami trwałymi wbudowanymi w wirnik (IPM —
Interior Permanent Magnet). Są najwyższą klasą sprawności według IEC
60034-30-1.</p>
<p><strong>Klasy sprawności silników (IEC 60034-30-1):</strong></p>
<table>
<thead>
<tr>
<th>Klasa</th>
<th>Opis</th>
<th>Sprawność (4-bieg., 11 kW)</th>
</tr>
</thead>
<tbody>
<tr>
<td>IE1</td>
<td>Standard</td>
<td>~89%</td>
</tr>
<tr>
<td>IE2</td>
<td>High Efficiency</td>
<td>~91%</td>
</tr>
<tr>
<td>IE3</td>
<td>Premium</td>
<td>~92%</td>
</tr>
<tr>
<td>IE4</td>
<td>Super Premium</td>
<td>~94%</td>
</tr>
<tr>
<td><strong>IE5</strong></td>
<td><strong>Ultra Premium</strong></td>
<td><strong>≥ 96%</strong></td>
</tr>
</tbody>
</table>
<p><strong>Dlaczego IE5 / IPM zastępuje silnik indukcyjny
klatkowy:</strong> - <strong>Sprawność:</strong> IE5 = ≥96% vs IE3 =
~92% → mniejszy pobór prądu, oszczędność energii -
<strong>Regulator:</strong> PMSM wymaga enkodera i wektorowego
sterowania (FOC) — nie można go uruchomić przez prosty V/f; wymaga
SINAMICS z silnikowym modułem - <strong>Wygląd:</strong> silnik IE5 (np.
SIMOTICS GP 1LA, seria 1PH PMSM) wygląda identycznie jak klasyczny
silnik indukcyjny — tylko tabliczka znamionowa zdradza różnicę -
<strong>Wymaganie unijne:</strong> od 2023 roku w EU obowiązkowy IE3 dla
silników ≥750W; nowe projekty kierują się w stronę IE4/IE5</p>
<p><strong>IE5 w praktyce commissioning:</strong> - Tabliczka
znamionowa: <code>IPM</code> lub <code>PMSM</code> zamiast
<code>IM</code> (Induction Motor) - Parametryzacja napędu:
<code>p0300 = 2</code> <em>(PMSM)</em> zamiast <code>p0300 = 1</code>
<em>(IM)</em> - Enkoder obowiązkowy (inkrementalny lub absolutny
wbudowany) — napęd musi znać pozycję kątową wirnika z magnesami
trwałymi, aby prawidłowo generować pole stojana (FOC) - Identyfikacja
silnika (p1910/p1960) przebiega inaczej niż dla IM — uwzględnia
magnetyzację stałą magnesów</p>
<blockquote>
<p>⚠️ <strong>Najczęstszy błąd:</strong> operator wymienia silnik IE3
(IM) na IE5 (IPM) i pozostawia <code>p0300 = 1</code> — napęd próbuje
magnetyzować silnik synchroniczny jak indukcyjny → natychmiastowy fault
lub zniszczenie uzwojeń.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Na rozmowie:</strong> pytanie <em>“co zrobisz gdy
dostajesz silnik który wygląda jak standardowy trójfazowy ale napęd nie
chce się uruchomić?”</em> → sprawdź typ: <code>IM</code> vs
<code>PMSM/IPM</code> na tabliczce → ustaw <code>p0300</code>
odpowiednio.</p>
</blockquote>
<p><em>Źródło: transkrypcja ControlByte — przegląd silników w
aplikacjach Motion Control</em></p>
<hr />
<h2 id="realne-scenariusze-commissioning">17. REALNE SCENARIUSZE
COMMISSIONING</h2>
<h3
id="maszyna-startuje-sama-po-ack-bez-przycisku-start-co-sprawdzasz">17.1.
Maszyna startuje sama po ACK bez przycisku Start — co sprawdzasz?</h3>
<p><strong>Systematyczna checklista:</strong></p>
<ul class="task-list">
<li><label><input type="checkbox" /><strong>Logika inicjalizacji
OB100:</strong> czy po resecie CPU warunek Start jest <code>TRUE</code>
bez oczekiwania na zbocze?</label></li>
<li><label><input type="checkbox" /><strong>HMI — typ eventu przycisku
Start:</strong> <code>Press</code> (zbocze) czy <code>State</code>
(poziom)? Poziom = <code>TRUE</code> przez cały czas trzymania → program
widzi ciągły sygnał start</label></li>
<li><label><input type="checkbox" /><strong>Logika startowa:</strong>
czy warunek to zbocze narastające (<code>R_TRIG</code>) czy poziom
<code>BOOL</code>? Maszyny <strong>wymagają zbocza</strong> —
jednorazowy impuls</label></li>
<li><label><input type="checkbox" /><strong>Fizyczny przycisk:</strong>
czy styk NO nie jest przyklejony lub przewód zwarty?</label></li>
<li><label><input type="checkbox" /><strong>Safety ACK + start w
logice:</strong> jeśli ACK kasuje blokadę i jednocześnie zmienna
startowa jest aktywna (nie skasowana po awaryjnym zatrzymaniu) — maszyna
ruszy</label></li>
</ul>
<blockquote>
<p>⚠️ <strong>Pułapka Safety + Start:</strong> logika musi wymagać
nowego impulsu Start <strong>po</strong> ACK. ACK samo w sobie nie
powinno uruchamiać napędów.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
17.2. HMI pokazuje alarm którego nie ma w projekcie TIA Portal — skąd
pochodzi?</p>
<p><strong>Możliwe źródła „obcych” alarmów:</strong></p>
<table>
<colgroup>
<col style="width: 29%" />
<col style="width: 22%" />
<col style="width: 48%" />
</colgroup>
<thead>
<tr>
<th>Źródło</th>
<th>Opis</th>
<th>Gdzie szukać</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>System alarm</strong> <em>(auto)</em></td>
<td>Generowany przez TIA Portal dla zdarzeń sprzętowych (moduł offline,
błąd Safety, utrata komunikacji)</td>
<td>HMI → <code>System alarms</code> →
<code>Diagnostic alarms</code></td>
</tr>
<tr>
<td><strong>Stary projekt HMI</strong></td>
<td>Alarm do tagu który już nie istnieje — „stale” wpisy w alarm
buffer</td>
<td>TIA Portal → HMI Alarms → Discrete Alarms → szukaj po numerze</td>
</tr>
<tr>
<td><strong>Alarm z urządzenia</strong></td>
<td>Napęd/robot wysyła alarm diagnostyczny przez PROFINET alarm
mechanism</td>
<td>WinCC → <code>Diagnostic alarms</code> lub alarm z adresem
sprzętowym</td>
</tr>
</tbody>
</table>
<blockquote>
<p>💡 <strong>Procedura:</strong> TIA Portal → HMI Alarms → Discrete
Alarms / Analog Alarms — filtruj po numerze alarmu. Jeśli brak → sprawdź
<code>System alarms → Diagnostic alarms</code>.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
17.3. Moduł ET200SP nie pojawia się w sieci po podłączeniu — lista
kroków diagnostycznych.</p>
<ul class="task-list">
<li><label><input type="checkbox" /><strong>Kabel fizyczny:</strong> czy
dioda LINK/ACT na porcie modułu lub switcha miga? Zamień
kabel.</label></li>
<li><label><input type="checkbox" /><strong>Zasilanie
BusAdapter:</strong> ET200SP wymaga zasilania <code>BA 2×RJ45</code> lub
<code>BA SCRJ</code> — czy <code>L+</code> i <code>M</code>
podłączone?</label></li>
<li><label><input type="checkbox" /><strong>Nazwa PROFINET:</strong>
brak nazwy → moduł nowy/po resecie → TIA Portal → Online →
<code>Accessible devices</code> → przypisz nazwę</label></li>
<li><label><input type="checkbox" /><strong>Duplikat nazwy
PROFINET:</strong> dwa moduły o tej samej nazwie → konflikt — sprawdź
całą sieć przez PRONETA</label></li>
<li><label><input type="checkbox" /><strong>Switch / VLAN:</strong> czy
moduł w tej samej VLAN co CPU? <em>(SCALANCE CLI lub Web GUI → port
status)</em></label></li>
<li><label><input type="checkbox" /><strong>Mapa topologii:</strong>
Online → <code>Devices &amp; Networks</code> → Topology view → czy moduł
widoczny?</label></li>
<li><label><input type="checkbox" /><strong>GSDML / firmware:</strong>
stary hardware z nowym projektem może wymagać aktualizacji firmware
modułu</label></li>
</ul>
<blockquote>
<p>💡 PRONETA → skan sieci → sprawdź czy moduł odpowiada na ARP — szybki
sposób bez TIA Portal.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
17.4. Napęd SINAMICS G120 świeci ciągłym czerwonym LED i nie kasuje się
— co robisz? 🟢</p>
<p>Ciągły czerwony RDY LED = aktywny <span
style="color:#c0392b"><strong>fault</strong></span> (F-alarm), nie alarm
(A-alarm, który jest żółty).</p>
<p><strong>Procedura diagnostyki:</strong> 1. Odczytaj kod:
<code>r0945[0]</code> w Startdrive (online) lub na panelu BOP-2 → zapisz
<code>r0945[0..7]</code> 2. Sprawdź w Parameter Manual: każdy
<code>Fxxxxx</code> ma opis przyczyny i działania korygującego 3.
Najczęstsze: <code>F30001</code> (przetężenie wyjścia / overcurrent),
<code>F07800-F07802</code> (temperatura silnika), <code>F30002</code>
(przepięcie / nadnapięcie DC-bus — overvoltage), <code>F30004</code>
(przegrzanie radiatora — overtemperature heatsink)</p>
<blockquote>
<p>⚠️ Jeśli fault <strong>kasuje się ale wraca natychmiast</strong>:
przyczyna fizyczna wciąż aktywna — nie idź dalej bez usunięcia
przyczyny.</p>
</blockquote>
<blockquote>
<p>⚠️ Fault nie daje się skasować → sprawdź czy <strong>STO nie jest
aktywne</strong> (<code>r9772</code> = STO status) — napęd nie ruszy ani
się nie skasuje przy aktywnym STO.</p>
</blockquote>
<blockquote>
<p>💡 Jeśli kasowanie przez sieć nie działa: hardware reset — chwilowe
odcięcie zasilania 24V Control Unit <em>(zachowaj 400V Power
Module)</em>.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
17.5. CPU przeszło w STOP podczas produkcji — pierwsze 3 kroki. 🟢</p>
<p>CPU w STOP = zatrzymanie wszystkich wyjść. Prawidłowa kolejność:
odczyt → diagnoza → przyczyna → <strong>dopiero wtedy</strong>
akcja.</p>
<p><strong>Kroki:</strong> 1. <strong>Odczytaj informację ze
sprzętu:</strong> wyświetlacz S7-1500 pokazuje skrócony opis przyczyny
STOP. Dioda RUN/STOP: ciągłe żółte = STOP. Zanotuj wszystko zanim
podłączysz się do sieci. 2. <strong>Diagnostics buffer w TIA
Portal:</strong> Online → CPU →
<code>Diagnostics → Diagnostic buffer</code>. Ostatni wpis = przyczyna
zatrzymania.</p>
<table>
<colgroup>
<col style="width: 64%" />
<col style="width: 35%" />
</colgroup>
<thead>
<tr>
<th>Typowa przyczyna STOP</th>
<th>Co oznacza</th>
</tr>
</thead>
<tbody>
<tr>
<td><code>Time error OB cyclic</code></td>
<td>Scan time przekroczony — za dużo kodu lub zablokowane wywołanie
FB</td>
</tr>
<tr>
<td><code>STOP requested by program</code></td>
<td>Instrukcja <code>STP</code> w kodzie — szukaj w bloku aktywnym w
chwili STOP</td>
</tr>
<tr>
<td><code>Hardware failure</code></td>
<td>Moduł I/O wypadł z konfiguracji lub zwarcie</td>
</tr>
<tr>
<td><code>Safety STOP</code></td>
<td>F-CPU wykryło błąd Safety — sprawdź F-Runtime group</td>
</tr>
</tbody>
</table>
<ol start="3" type="1">
<li><strong>Nie uruchamiaj niczego</strong> zanim nie znasz
przyczyny.</li>
</ol>
<blockquote>
<p>⚠️ <strong>Zakaz Download przed diagnozą:</strong> Download kasuje
Diagnostics buffer na CPU — tracisz ślad przyczyny. Zawsze odczytaj
Diagnostic buffer PRZED downloadem.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Warm restart a STOP:</strong> <code>Warm restart</code>
(Run) bez zrozumienia przyczyny = maszyna może natychmiast znów wejść w
STOP. Jeśli przyczyną jest zwarcie I/O, warm restart tylko powtórzy
błąd.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
17.6. Po czym poznajesz, że projekt w TIA Portal jest skalowalny? 🟡</p>
<p>Skalowalny projekt TIA Portal to taki, który można rozszerzać (nowe
urządzenia, sekcje, osie) bez przepisywania istniejącego kodu — tylko
przez parametryzację lub powielanie gotowych wzorców.</p>
<p><strong>Cechy skalowalnego projektu:</strong> - <strong>Global
Library / Project Library (PLCtype):</strong> każda nowa instancja =
przeciągnięcie z biblioteki. Zmiana w typie → aktualizacja wszystkich
instancji jednym kliknięciem. - <strong>UDT jako interfejs
danych:</strong> struktury UDT dla każdego urządzenia (np.
<code>typeValve</code>: cmd, status, alarm, mode) — dodanie nowego
zaworu = 1 zmienna UDT. - <strong>Tablice + pętle FOR:</strong> zamiast
20 identycznych sieci LAD — jeden FB parametryzowany indeksem. Dodajesz
urządzenie 21 przez zwiększenie <code>MAX_DEVICES</code>. -
<strong>Symbolic addressing only:</strong> zmiana konfiguracji
sprzętowej (nowa karta IO, zmiana slotu) nie łamie programu. -
<strong>Rezerwa slotów i adresów PROFINET:</strong> nowe moduły dodajesz
bez przesypywania konfiguracji. - <strong>Modularny kod Safety:</strong>
każda strefa jako osobny F-FB z własnym <code>ACK</code> i
<code>PASS_OUT</code>. - <strong>Spójna konwencja nazw:</strong> np.
<code>++STATION_Drive01</code> — autogeneracja dokumentacji i
wyszukiwanie po wzorcu.</p>
<blockquote>
<p>⚠️ <strong>Red flags braku skalowalności:</strong> copy-paste FC z
ręczną edycją numerów, absolutne adresy
<code>I0.0</code>/<code>Q0.0</code>, brak bibliotek, każdy napęd w
osobnym OB.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Na rozmowie:</strong> skalowalność = biblioteki + UDT +
tablice. Pokaż przykład: “Mamy 12 zaworów w tablicy, dodanie 13. to
zmiana jednej stałej <code>MAX_VALVES</code>.”</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
17.7. Co sprawdzasz na FAT (Factory Acceptance Test) dla instalacji z
Safety? 🟡 FAT (Factory Acceptance Test) to weryfikacja systemu u
producenta maszyny przed wysyłką do klienta. Dla Safety obejmuje
funkcjonalne testy każdej funkcji bezpieczeństwa zgodnie z wymaganiami
normy EN ISO 13849-1 i dokumentacją techniczną. - Weryfikacja
F-Signatures (F-DB i F-CPU): sprawdź match między TIA Portal a CPU →
F-Program → Signature Comparison - Test każdego E-Stop fizycznie:
wciśnij → CPU pasywuje → wyjścia = substitute values → zwolnij → ACK →
restart - Test discrepancy: symuluj opóźnienie jednego kanału 1oo2 &gt;
discrepancy time → passivation - Test muting: aktywuj oba czujniki
muting w oknie czasowym → kurtyna działa → odblokowanie - Test napędów
Safety: sprawdź STO, SS1, SLS każdej osi — porównaj z Safety Matrix -
Documented: każdy test zapisany w protokole FAT z datą, podpisem,
numerem PO - Checklista: F-Version, F-Address, F-Monitoring Time,
passivation time, substitute values</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
17.8. Jak realizujesz SAT (Site Acceptance Test) po dostarczeniu maszyny
do klienta? 🟡 SAT (Site Acceptance Test) to weryfikacja systemu na
miejscu klienta po instalacji. Różni się od FAT tym, że uwzględnia
rzeczywiste środowisko: okablowanie obiektowe, medium procesowe, warunki
bezpieczeństwa operacyjnego. - Krok 1: Upload projektu z CPU i porównaj
z referencją z FAT (Project → Compare) - Krok 2: Sprawdź F-Signature CPU
vs wartość zapisana w FAT-protokole — muszą być identyczne - Krok 3:
Fizyczny test E-Stop i kurtyn w normalnych warunkach pracy maszyny -
Krok 4: Próba produkcyjna z rzeczywistym materiałem (opcjonalnie) - Krok
5: Przeszkolenie operatorów i techników serwisu - Dokumentacja: protokół
SAT + podpis inżyniera Safety i przedstawiciela klienta - Jeśli
F-Signature różni się od FAT → STOP — ktoś zmienił program po FAT,
eskalacja</p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
17.9. Jak podejść do diagnostyki nieznanego lub legacy projektu TIA
Portal, który przejmujesz po raz pierwszy? 🟡</p>
<p><strong>Scenariusz:</strong> dostajesz maszynę z projektem TIA Portal
od innego integratora lub starszą wersję — musisz zrozumieć co robi i
ewentualnie poprawić usterki.</p>
<p><strong>Krok po kroku — archeologia projektu:</strong> 1.
<strong>Wersja TIA Portal:</strong> sprawdź <code>~AL\project.hmi</code>
lub po prostu próbuj otworzyć — TIA informuje o wersji źródłowej;
pobierz właściwą wersję (nie uaktualniaj bez decyzji) 2.
<strong>Firmware CPU:</strong> Online → Device → Properties → porównaj z
wymaganiami projektu; <code>r0018</code> = firmware napędu 3.
<strong>Upload z CPU:</strong> Online → Upload Device as New Station —
zawsze upload najpierw zanim cokolwiek zmienisz; masz wtedy rzeczywisty
state PLC 4. <strong>Compare Online/Offline:</strong> Online → Compare →
rozwiń różnice; każda różnica = ktoś zmieniał na żywym obiekcie bez
zapisu projektu 5. <strong>Diagnostics Buffer:</strong> Online →
Diagnostics → Diagnostics buffer — historia alarmów sprzętowych CPU;
szukaj wzorców czasowych 6. <strong>Cross-References:</strong> w TIA
Portal: Extras → Cross-references → szukaj gdzie i jak używana jest
zmienna alarmowa 7. <strong>F-Signature:</strong> jeśli Safety —
odczytaj F-Signature i porównaj z dokumentacją SAT; brak dokumentacji =
czerwona flaga 8. <strong>Komentarze w kodzie:</strong> często brakuje —
szukaj w historii edycji (<code>git blame</code> o ile projekt jest w
SVN/GIT) lub wypytaj poprzedniego komisjonera 9. <strong>HMI
Cross-reference:</strong> czy zmienne HMI odpowiadają zmiennym PLC (tag
table); rozbieżności = źródło problemów</p>
<p><strong>Zasady bezpieczeństwa:</strong> - Nie zmieniaj nic bez
zrozumienia konsekwencji - Rób kopię zapasową przed każdą modyfikacją
(Project → Save As) - Dokumentuj każdą zmianę nawet jeśli projekt nie
miał żadnej dokumentacji - Jeśli Safety — każda zmiana wymaga nowego
SAV/F-Signature i akceptacji klienta</p>
<blockquote>
<p>⚠️ <strong>Pułapka:</strong> Upload z CPU nie zawsze daje pełny
projekt — symbolicznie nazwane zmienne mogą być zastąpione adresami
absolutnymi; komentarze i UDT mogą być stracone.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Na rozmowie:</strong> pokaż, że znasz procedurę upload +
compare + diagnostics buffer — to klasyczny scenariusz serwisowy.
Wspomnij o F-Signature dla projektów Safety.</p>
</blockquote>
<p><em>Źródło: praktyka commissioning, transkrypcja ControlByte</em></p>
<hr />
<h2 id="tia-portal-zaawansowane-funkcje">18. TIA PORTAL — ZAAWANSOWANE
FUNKCJE</h2>
<h3
id="co-to-są-project-libraries-vs-global-libraries-i-kiedy-używasz-każdej">18.1.
Co to są Project Libraries vs Global Libraries i kiedy używasz
każdej?</h3>
<p>Biblioteki TIA Portal umożliwiają wielokrotne użycie i wersjonowanie
bloków, typów PLC, ekranów HMI i UDT.</p>
<table>
<colgroup>
<col style="width: 17%" />
<col style="width: 41%" />
<col style="width: 41%" />
</colgroup>
<thead>
<tr>
<th>Cecha</th>
<th>Project Library</th>
<th>Global Library</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Zakres</strong></td>
<td>Jeden projekt TIA Portal</td>
<td>Wiele projektów (plik <code>.al17</code>)</td>
</tr>
<tr>
<td><strong>Zastosowanie</strong></td>
<td>Standardy jednej linii/zakładu</td>
<td>Firmowe szablony wieloprojektowe</td>
</tr>
<tr>
<td><strong>Przykłady</strong></td>
<td>FB napędu specyficzny dla klienta</td>
<td>SICAR Tec Units, certyfikowane F-bloki</td>
</tr>
<tr>
<td><strong>Wersjonowanie</strong></td>
<td>Tak (w ramach projektu)</td>
<td>Tak (niezależnie od projektu)</td>
</tr>
<tr>
<td><strong>Udostępnianie</strong></td>
<td>Export/import między projektami</td>
<td>Otwierasz plik <code>.al17</code> bezpośrednio</td>
</tr>
</tbody>
</table>
<p><strong>Workflow:</strong> 1. Rozwijaj i testuj elementy w
<strong>Global Library</strong> 2. Insertuj do <strong>Project
Library</strong> w docelowym projekcie 3. Deploy do programu PLC jako
instancje</p>
<blockquote>
<p>💡 <strong>Wersjonowanie:</strong> zmiana w Global Library (nowa
wersja FB) → w każdym projekcie znajdziesz alert “Update available” —
aktualizujesz selektywnie, nie przez przypadek.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
18.2. Jak robisz partial download żeby nie resetować całego CPU?</p>
<p>TIA Portal rozróżnia typy downloadów — wybierz najmniej inwazyjny dla
sytuacji:</p>
<table>
<colgroup>
<col style="width: 38%" />
<col style="width: 28%" />
<col style="width: 33%" />
</colgroup>
<thead>
<tr>
<th>Typ downloadu</th>
<th>CPU w RUN?</th>
<th>Kiedy używać</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Software (only changes)</strong></td>
<td>✅ Tak</td>
<td>Poprawka kodu, nowy blok — bez zmiany HW</td>
</tr>
<tr>
<td><strong>HW and SW (only changes)</strong></td>
<td>⚠️ Krótki STOP</td>
<td>Nowy moduł IO, zmiana IP, zmiana konfiguracji</td>
</tr>
<tr>
<td><strong>All</strong></td>
<td>❌ STOP wymagany</td>
<td>Pełne wgranie projektu — unikaj na produkcji</td>
</tr>
</tbody>
</table>
<p><strong>Procedura partial download:</strong> 1. Skompiluj projekt
<code>Compile → All</code> — brak błędów = warunek konieczny 2.
<code>Compare offline/online</code> — sprawdź diff co faktycznie się
różni przed downloadem 3.
<code>Download to device → Software (only changes)</code> → zaznacz CPU
→ <code>Load</code> 4. Potwierdź synchronizację — TIA Portal pokaże
listę zmienionych bloków</p>
<blockquote>
<p>⚠️ <strong>Safety partial download:</strong> zmiany w programie
Safety zawsze wymagają akceptacji F-signature przez uprawnionego
użytkownika. Safety runtime przechodzi przez <code>LOCK → RUN</code>
(~1s). Standard może działać, ale napędy Safety (STO) chwilowo
nieaktywne.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Sprawdź przed:</strong>
<code>Online &amp; Diagnostics → Compare</code> — zidentyfikuj różnice.
Nieoczekiwane zmiany (np. ktoś edytował online) staną się widoczne zanim
je nadpiszesz.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
18.3. Do czego służy OPC UA w TIA Portal i jak go aktywujesz?</p>
<p><strong>OPC UA</strong> (Open Platform Communications Unified
Architecture) to otwarte, bezpieczne API do integracji PLC z systemami
SCADA, MES, ERP, chmurą i IT (Python, C#, Java). Kluczowe zalety nad
S7-Protocol/Modbus: standaryzacja, szyfrowanie TLS 1.2, certyfikaty
X.509, model obiektowy (nodes, methods, events).</p>
<p><strong>Aktywacja w TIA Portal:</strong> 1. CPU properties →
<code>OPC UA</code> → <code>Server</code> →
<code>Enable OPC UA server</code> 2. Ustaw port (domyślny:
<code>4840</code>) i certyfikat bezpieczeństwa 3. Wybierz węzły:
<code>All tags</code> (wszystkie tagi PLC) lub <code>Selected DBs</code>
(wybrane bloki danych) 4. Skonfiguruj <code>Security Policy</code>:
<code>None</code> (dev), <code>Basic256Sha256</code> (produkcja) 5.
Pobierz certyfikat serwera dla klienta — potrzebny do połączenia</p>
<p><strong>Typowe zastosowania:</strong> - WinCC Advanced/Unified →
monitoring i SCADA - Node-RED → dashboard prototypowy, IoT gateway -
Python <code>asyncua</code> library → analityka danych, integracja z
chmurą - Kepware / Ignition → integracja MES/ERP</p>
<blockquote>
<p>⚠️ <strong>Ograniczenia OPC UA:</strong> opóźnienie ~10–50ms vs
PROFINET RT &lt;1ms. Nie używaj OPC UA do sterowania real-time —
wyłącznie do monitoringu, parametryzacji, zbierania danych.</p>
</blockquote>
<blockquote>
<p>💡 <strong>Security w produkcji:</strong> zawsze włącz
<code>Basic256Sha256</code> + certyfikaty. OPC UA bez szyfrowania to
otwarta furtka do odczytu (i zapisu!) wszystkich tagów PLC.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
18.4. Czym jest SIMATIC ProDiag i jak konfigurujesz pierwsze monitory
diagnostyczne? 🟡 ProDiag (Process Diagnostics) to narzędzie TIA Portal
do tworzenia automatycznej diagnostyki maszynowej generując alarmy HMI
wprost z warunków logicznych PLC bez programowania w blokach. - Dostępny
od: TIA Portal V14 SP1, dla S7-1500 i ET200SP z CPU - Konfiguracja:
Devices &amp; Networks → CPU → ProDiag → Add monitor - Monitor = warunek
logiczny (np. „siłownik nie dosunął się w 5s”) → automatyczny alarm HMI
+ log - Typy monitorów: Supervision (stan), Process Monitor (czas
reakcji), Travel movement (pozycja) - Krok 1: Zdefiniuj warunek
triggering (bool z programu PLC) - Krok 2: Przypisz tekst alarmu
(wielojęzyczny) i kategorie (Error, Warning, Info) - Krok 3: Skompiluj →
alarmy automatycznie pojawiają się w HMI bez dodatkowej konfiguracji
WinCC - Korzyść: czas od awarii do diagnozy przyczyny bez przeglądania
kodu — operator widzi kontekst</p>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ##
19. COMMISSIONING — DODAWANIE STACJI I URZĄDZEŃ DO PROJEKTU</p>
<h3
id="jak-krok-po-kroku-dodajesz-nową-wyspę-sygnałową-et200sp-safety-f-peripheral-do-istniejącego-projektu">19.1.
Jak krok po kroku dodajesz nową wyspę sygnałową ET200SP Safety
(F-peripheral) do istniejącego projektu? 🟡</h3>
<p>Procedura commissioning nowej stacji ET200SP z modułami
F-DI/F-DQ:</p>
<p><strong>Faza 1 — Projekt TIA Portal (offline):</strong> 1.
<code>Devices &amp; Networks</code> → <code>Add new device</code> →
<code>ET 200SP</code> → wskaż numer katalogowy IM (np.
<code>6ES7155-6AU01-0BN0</code>) 2. Ustaw IP address i PROFINET device
name (unikalne w sieci) 3. Dodaj moduły w slotach: BaseUnit + F-DI/F-DQ
— kolejność slotów = kolejność fizyczna na szynie 4. Każdy moduł F:
<code>Properties → Safety</code> → ustaw <strong>F-Address</strong>
(unikalny w ramach F-CPU, zakres 1–65534) 5. Parametry F: discrepancy
time (10–200ms), sensor supply, substitute value, F-monitoring time 6.
<code>Compile → Hardware + Software (rebuild all)</code></p>
<p><strong>Faza 2 — Przypisanie adresu PROFINET (online):</strong> 1.
<code>Go online</code> → <code>Assign PROFINET device name</code> →
wyszukaj po MAC → przypisz nazwę</p>
<p><strong>Faza 3 — Przypisanie PROFIsafe address:</strong> 1. Prawym na
moduł F → <code>Assign PROFIsafe address</code> → diody LED migają →
potwierdź 2. Adres zapisywany w elemencie kodującym (EK) na BaseUnit —
nie przepada przy wymianie modułu</p>
<p><strong>Faza 4 — Download i weryfikacja:</strong> 1.
<code>Download to device → Hardware and software (only changes)</code>
2. Sprawdź Diagnostics buffer — brak nowych błędów, moduły online
zielone 3. Monitoruj F-DB: <code>PASS_OUT = FALSE</code> = prawidłowa
praca 4. Test Safety: zasymuluj zadziałanie czujnika → sprawdź
passivation i reakcję logiki</p>
<p><strong>Typowe pułapki:</strong> - IP kolizja lub brak 24V BusAdapter
→ IM nie odpowiada na ping - Czerwony LED F-DI → sprawdź okablowanie
czujnika lub parametr Sensor supply - Typ BaseUnit (P/A) musi pasować do
modułu I/O</p>
<blockquote>
<p>⚠️ <strong>F-Address musi być unikalny w całym F-CPU</strong> —
duplikat = błąd PROFIsafe.</p>
</blockquote>
<blockquote>
<p>💡 <strong>EK (element kodujący):</strong> wymiana uszkodzonego
modułu F nie wymaga ponownego przypisania F-Address.</p>
</blockquote>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
19.2. Jak dodajesz wyspę pneumatyczną SMC (seria EX600) do projektu TIA
Portal przez PROFINET?</p>
<p>Wyspa zaworów pneumatycznych SMC EX600 komunikuje się przez PROFINET
jako standardowe urządzenie I/O (nie Safety).</p>
<p><strong>Krok 1 — Instalacja GSDML:</strong> - Pobierz GSDML ze strony
SMC (<code>smcworld.com</code> → Support) — wersja musi odpowiadać
hardware revision z tabliczki - TIA Portal →
<code>Options → Manage GSD files → Install</code> → wskaż plik
<code>.xml</code></p>
<p><strong>Krok 2 — Konfiguracja w TIA Portal:</strong> 1. Przeciągnij
<code>EX600</code> z Hardware Catalog do Network view, połącz z CPU 2.
Ustaw IP Address i PROFINET device name 3. Device view: skonfiguruj
sloty modułów zaworów (1 bajt = 8 zaworów) — liczba = fizyczna
konfiguracja 4. Opcjonalnie: moduł diagnostyczny i moduł wejść (DI)
czujnikowych</p>
<p><strong>Krok 3 — Przypisanie nazwy PROFINET:</strong> 1.
<code>Assign PROFINET device name</code> → wyszukaj po MAC → przypisz 2.
Alternatywnie: wbudowany web server wyspy (domyślne IP
<code>192.168.0.1</code>)</p>
<p><strong>Krok 4 — Program i test:</strong> 1. Adresy Q sterują
elektrozaworami: <code>Q0.0 = TRUE</code> → zawór 1 otwarty 2. Test:
<code>Force Values</code> w TIA Portal → sprawdź fizycznie czy zawór
zadziałał 3. Sprawdź ciśnienie zasilania wyspy (4–7 bar) — brak
ciśnienia = zawory aktywne ale siłownik stoi</p>
<p><strong>Typowe pułapki:</strong> - GSDML niezgodna z hardware
revision → <code>Invalid device configuration</code> - Liczba slotów w
TIA ≠ fizyczna → <code>Configuration mismatch</code> - Duplikat nazwy
PROFINET w sieci → brak komunikacji</p>
<blockquote>
<p>⚠️ <strong>GSDML musi odpowiadać hardware revision</strong> z
tabliczki znamionowej urządzenia.</p>
</blockquote>
<blockquote>
<p>💡 Większość urządzeń PROFINET (SMC, WAGO, Festo) ma wbudowany web
server — szybka diagnoza bez TIA Portal.</p>
</blockquote>
<hr />
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ###
19.3. Jak krok po kroku dodajesz napęd SINAMICS G120 przez PROFINET do
projektu TIA Portal?</p>
<p><strong>Faza 1 — Przygotowanie sprzętowe:</strong> 1. Sprawdź CU
(musi obsługiwać PROFINET: CU240E-2 PN lub CU250S-2 PN) i Power Module
(PM) 2. IP można przypisać przez TIA Portal (auto-assign), BOP2
(parametry PROFINET <code>p0918</code>–<code>p0924</code> ⚗️ DO
WERYFIKACJI) lub Startdrive 3. Sprawdź firmware: <code>r0018</code> na
BOP2 — zapisz wersję dla kompatybilności z TIA Portal</p>
<p><strong>Faza 2 — Konfiguracja w Startdrive (TIA Portal):</strong> 1.
<code>Add new device</code> → <code>SINAMICS G120</code> → wybierz CU i
PM 2. Alternatywnie: <code>Accessible devices</code> → wykryj online →
<code>Take online device as preset</code> (zachowa parametry) 3. Network
view: połącz z PLC, ustaw IP i PROFINET device name 4. Telegram
PROFIdrive <code>p0922</code>: 1 = standardowy, 20 = rozszerzony, 352 =
Safety Integrated 5. Drive parameters: dane tabliczkowe silnika lub
numer katalogowy</p>
<p><strong>Faza 3 — Safety (jeśli STO/SS1 przez PROFIsafe):</strong> 1.
Startdrive → Safety Integrated → Enable 2. Źródło komend:
<code>Via PROFIsafe</code> / <code>Via terminals</code> / oba 3. Ustaw
F-Address (identyczny w TIA Portal i napędzie) 4. Funkcje Safety: STO,
SS1 (<code>p9560</code> = czas rampy), SLS (<code>p9531</code> = max
prędkość) 5. Safety Commissioning password — ustaw własne w
produkcji</p>
<p><strong>Faza 4 — Motor identification:</strong> 1. Napęd w stanie
Ready → Static identification (~30s, silnik stoi) 2. Opcjonalnie: Speed
controller optimization (silnik się obraca — zabezpiecz strefę) 3.
Sprawdź <code>r0047 = 0</code> po identyfikacji</p>
<p><strong>Faza 5 — Download i weryfikacja:</strong> 1.
<code>Download to device → Hardware and software</code> 2. Przypisz
PROFINET device name: <code>Accessible devices</code> → MAC → assign 3.
Online: Control/Status words → STW1 z CPU, ZSW1 z napędu 4. Test: STW1
bit 0+3 = ON + Enable, zadaj prędkość → sprawdź <code>r0002 = 7</code>
(Run) 5. Test STO: aktywuj → <code>r9722.0 = 1</code> → napęd nie
generuje momentu</p>
<p><strong>Faza 6 — Safety komisjonowanie (obowiązkowe):</strong> 1.
Startdrive → Safety commissioning → test STO z podpisem → Safety
checksum (Safety ID) 2. Zmień hasło komisjonowania Safety po
zakończeniu</p>
<blockquote>
<p>⚠️ <strong>Telegram <code>p0922</code></strong> musi być identyczny w
napędzie i DB PLC — niezgodność = bity sterowania na złych
pozycjach.</p>
</blockquote>
<blockquote>
<p>⚠️ Po <strong>każdej</strong> zmianie parametrów Safety wymagany
Safety Acceptance Test z raportem.</p>
</blockquote>
<h2
id="take-online-device-as-preset-idealne-gdy-napęd-był-wcześniej-skonfigurowany-legacy.">&gt;
💡 <code>Take online device as preset</code> — idealne gdy napęd był
wcześniej skonfigurowany (legacy).</h2>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej Siemens</em> ##
20. SCHEMATY ELEKTRYCZNE — CZYTANIE, ANALIZA I PRAKTYKA
COMMISSIONING</p>
<h3
id="co-to-jest-schemat-elektryczny-i-jakie-rodzaje-schematów-spotykasz-na-obiekcie">20.1.
Co to jest schemat elektryczny i jakie rodzaje schematów spotykasz na
obiekcie?</h3>
<p><strong>Schemat elektryczny</strong> to graficzna dokumentacja
techniczna przedstawiająca połączenia elektryczne, aparaturę łączeniową
i urządzenia w instalacji — bez niego nie uruchomisz, nie zdiagnozujesz
i nie naprawisz maszyny.</p>
<p><strong>Rodzaje schematów w automatyce przemysłowej:</strong></p>
<table>
<colgroup>
<col style="width: 33%" />
<col style="width: 30%" />
<col style="width: 35%" />
</colgroup>
<thead>
<tr>
<th>Typ schematu</th>
<th>Co pokazuje</th>
<th>Kiedy używasz</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Schemat ideowy (zasadniczy)</strong></td>
<td>Logika obwodu — styczniki, zabezpieczenia, styki, cewki. Nie
pokazuje fizycznego ułożenia</td>
<td>Analiza działania, programowanie PLC, troubleshooting</td>
</tr>
<tr>
<td><strong>Schemat montażowy</strong></td>
<td>Fizyczne rozmieszczenie aparatów w szafie, numery zacisków, korytka
kablowe</td>
<td>Montaż szafy sterowniczej</td>
</tr>
<tr>
<td><strong>Schemat połączeń (okablowania)</strong></td>
<td>Trasa kabli, numery żył, przekroje, oznaczenia</td>
<td>Okablowanie w terenie, podłączanie czujników i napędów</td>
</tr>
<tr>
<td><strong>Schemat blokowy</strong></td>
<td>Uproszczony przegląd — CPU, I/O, napędy, sieci PROFINET</td>
<td>Koncepcja systemu, ofertowanie, przegląd architektury</td>
</tr>
</tbody>
</table>
<p><strong>Oznaczenia aparatów wg IEC 81346 (dawniej DIN
40719):</strong> - <code>-Q1</code>, <code>-Q3</code>, <code>-Q4</code>
— wyłączniki, styczniki (np. Q3 = trójkąt, Q4 = gwiazda) -
<code>-F1</code>, <code>-F3</code> — zabezpieczenia (bezpiecznik,
przekaźnik termiczny) - <code>-K1</code>, <code>-K2</code> — przekaźniki
pomocnicze - <code>-M1</code> — silnik - <code>-A1</code> — sterownik
PLC / moduł elektroniczny - <code>-S1</code>, <code>-S2</code> —
przyciski (STOP, START)</p>
<p><strong>Czytanie schematu — procedura na obiekcie:</strong> 1.
Zacznij od <strong>obwodu mocy</strong> (grube linie): zasilanie →
zabezpieczenie (-F) → stycznik (-Q/-K) → silnik (-M) 2. Przejdź do
<strong>obwodu sterowania</strong> (cienkie linie): przyciski (-S) →
cewki styczników → blokady 3. Sprawdź <strong>referencje
krzyżowe</strong>: styk <code>-KM1</code> w obwodzie mocy → cewka
<code>-KM1</code> w obwodzie sterowania (numer strony/wiersza na
schemacie) 4. Zweryfikuj <strong>blokady</strong>: wzajemne wykluczenie
styczników, kolejność załączania, styki NC</p>
<blockquote>
<p>💡 <strong>Na obiekcie:</strong> przy przejmowaniu nieznanej maszyny
— zawsze zacznij od schematu ideowego obwodu mocy. Zidentyfikuj
styczniki, zabezpieczenia, silnik i porównaj z fizyczną szafą. Dopiero
potem analizuj logikę sterowania.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej, norma IEC 81346
/ EN 60204-1</em></p>
<hr />
<h3
id="jak-czytasz-schemat-rozruchu-gwiazda-trójkąt-yδ-i-jakie-elementy-musisz-na-nim-zidentyfikować">20.2.
Jak czytasz schemat rozruchu gwiazda-trójkąt (Y/Δ) i jakie elementy
musisz na nim zidentyfikować?</h3>
<p><strong>Rozruch Y/Δ</strong> to najczęstszy układ łagodnego rozruchu
silnika asynchronicznego w starszych instalacjach. Na schemacie
identyfikujesz:</p>
<p><strong>Obwód mocy — 3 styczniki + zabezpieczenie:</strong></p>
<table>
<colgroup>
<col style="width: 30%" />
<col style="width: 22%" />
<col style="width: 47%" />
</colgroup>
<thead>
<tr>
<th>Oznaczenie</th>
<th>Element</th>
<th>Rola na schemacie</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>KM_L</strong> (K1 / -Q1)</td>
<td>Stycznik liniowy (główny)</td>
<td>Zasila uzwojenia: L1/L2/L3 → U1/V1/W1</td>
</tr>
<tr>
<td><strong>KM_Y</strong> (K2 / -Q4)</td>
<td>Stycznik gwiazdowy</td>
<td>Zwiera końce uzwojeń (U2, V2, W2) = punkt Y</td>
</tr>
<tr>
<td><strong>KM_Δ</strong> (K3 / -Q3)</td>
<td>Stycznik trójkątowy</td>
<td>Łączy U2→V1, V2→W1, W2→U1 (pełne napięcie)</td>
</tr>
<tr>
<td><strong>-F3</strong></td>
<td>Przekaźnik termiczny</td>
<td>Między stycznikiem a silnikiem — ochrona przeciążeniowa</td>
</tr>
</tbody>
</table>
<p><strong>Sekwencja załączania (widoczna na schemacie
sterowania):</strong> 1. START → KM_L + KM_Y zamykają się → silnik rusza
w gwieździe (prąd ~1/3 DOL) 2. Timer odmierza 3–10 s → KM_Y otwiera się
3. Przerwa 50–100 ms (rozpad łuku) → KM_Δ zamyka się → pełna prędkość 4.
<strong>Blokada:</strong> styk NC KM_Y w obwodzie KM_Δ i vice versa —
ZAWSZE obecna</p>
<p><strong>Co sprawdzasz na schemacie przy commissioning:</strong> - Czy
KM_Y i KM_Δ mają <strong>blokadę mechaniczną</strong> (symbol sprzęgła
między stycznikami) - Czy <strong>przekaźnik termiczny</strong> (-F)
jest za stycznikiem głównym, a nie za gwiazdą (błąd montażowy = brak
ochrony w Δ) - Czy silnik ma <strong>6 zacisków</strong> (U1/V1/W1 +
U2/V2/W2) — 3-zaciskowy nie nadaje się do Y/Δ - Czy tabliczka silnika
potwierdza napięcie Δ = napięcie sieci (np. 400V/Δ przy sieci
3×400V)</p>
<p><strong>Schemat obwodu mocy — rozruch gwiazda-trójkąt:</strong></p>
<figure>
<img src="images/electrical/stern_dreieck_schaltung.png"
alt="Schemat Y/Δ obwód mocy" />
<figcaption aria-hidden="true">Schemat Y/Δ obwód mocy</figcaption>
</figure>
<p><em>Rys. 20.2a — Obwód mocy Y/Δ: K1 = stycznik sieciowy (Netz), K2 =
gwiazdowy (Stern), K3 = trójkątowy (Dreieck), M 3~ = silnik 6-zaciskowy.
Źródło: Wikimedia Commons, Public Domain</em></p>
<p><strong>Tabliczka zaciskowa silnika — gwiazda (Y) i trójkąt
(Δ):</strong></p>
<figure>
<img src="images/electrical/svorkovnice_star_delta.png"
alt="Tabliczka zaciskowa Y/Δ" />
<figcaption aria-hidden="true">Tabliczka zaciskowa Y/Δ</figcaption>
</figure>
<p><em>Rys. 20.2b — Tabliczka zaciskowa: lewo = Y (mostki pionowe),
prawo = Δ (mostki skośne). Źródło: Wikimedia Commons, Public
Domain</em></p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej, EN 60204-1
§9</em></p>
<hr />
<h3
id="jak-czytasz-schemat-rewersji-silnika-zmiana-kierunku-obrotów-i-co-musisz-sprawdzić">20.3.
Jak czytasz schemat rewersji silnika (zmiana kierunku obrotów) i co
MUSISZ sprawdzić?</h3>
<p><strong>Rewersja</strong> = zamiana dwóch faz (np. L1↔︎L3). Na
schemacie widzisz dwa styczniki z krzyżowym połączeniem.</p>
<p><strong>Identyfikacja na schemacie:</strong></p>
<table>
<colgroup>
<col style="width: 31%" />
<col style="width: 23%" />
<col style="width: 44%" />
</colgroup>
<thead>
<tr>
<th>Oznaczenie</th>
<th>Element</th>
<th>Schemat połączeń</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>KM_F</strong> (KM1)</td>
<td>Stycznik Forward</td>
<td>L1→U, L2→V, L3→W (kolejność prosta)</td>
</tr>
<tr>
<td><strong>KM_R</strong> (KM2)</td>
<td>Stycznik Reverse</td>
<td>L3→U, L2→V, L1→W (L1↔︎L3 zamienione)</td>
</tr>
</tbody>
</table>
<p><strong>3 warstwy blokady (ZAWSZE na schemacie):</strong> 1.
<strong>Mechaniczna</strong> — symbol sprzęgła między KM_F i KM_R
(Siemens: <code>3RA1934-1A</code>) 2. <strong>Elektryczna</strong> —
styk NC KM_F w obwodzie cewki KM_R i odwrotnie 3. <strong>Programowa
(PLC)</strong> — wzajemne wykluczenie w logice</p>
<p><strong>Czas martwy przy zmianie kierunku</strong> (widoczny jako
timer na schemacie sterowania): - Min. 100–300 ms między wyłączeniem
jednego a włączeniem drugiego - Rozpad łuku + demagnetyzacja uzwojeń</p>
<p><strong>Co sprawdzasz na schemacie przy commissioning:</strong> - Czy
krzyżowanie faz jest na <strong>schemacie mocy</strong> (nie w
sterowniku!) - Czy <strong>blokada mechaniczna</strong> jest narysowana
— sam styk NC NIE wystarczy wg EN 60204-1 - Czy jest
<strong>feedback</strong> (styk pomocniczy) do PLC — potwierdzenie
prawdziwego stanu stycznika - Gotowe zestawy Siemens <code>3RA2</code> /
<code>3RA1</code> mają blokadę fabryczną</p>
<p><strong>Schemat kompletnego układu rewersyjnego:</strong></p>
<figure>
<img src="images/electrical/motor_reverse_3phase.jpg"
alt="Schemat rewersji" />
<figcaption aria-hidden="true">Schemat rewersji</figcaption>
</figure>
<p><em>Rys. 20.3a — Układ rewersyjny: QS1 = rozłącznik, FU =
bezpieczniki, KM1/KM2 = styczniki z krzyżowaniem L1↔︎L3, blokada
elektryczna wzajemna (styki NC). Źródło: Wikimedia Commons, CC BY-SA
3.0</em></p>
<figure>
<img src="images/electrical/demarrage_direct_2sens.png"
alt="Schemat mocy rewersji" />
<figcaption aria-hidden="true">Schemat mocy rewersji</figcaption>
</figure>
<p><em>Rys. 20.3b — Obwód mocy rewersji: Q2 = rozłącznik, KM1/KM2, F1 =
termiczny, M = silnik. Źródło: Wikimedia Commons, CC BY-SA 3.0</em></p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej, EN 60204-1
§9.3</em></p>
<hr />
<h3
id="co-to-jest-układ-samopodtrzymania-na-schemacie-i-jak-go-rozpoznajesz">20.4.
Co to jest układ samopodtrzymania na schemacie i jak go
rozpoznajesz?</h3>
<p><strong>Układ samopodtrzymania</strong> (latching / self-holding) to
podstawowy obwód sterowania — impuls START uruchamia stycznik, a jego
własny styk pomocniczy NO podtrzymuje zasilanie cewki po zwolnieniu
przycisku.</p>
<p><strong>Schemat klasyczny — jak go czytasz:</strong></p>
<pre><code>L (24V) ─── [S1 STOP NC] ─┬─ [S2 START NO] ─── [Cewka KM]
                           └─ [KM styk NO] ──┘
N (0V) ──────────────────────────────────────────────────</code></pre>
<p><strong>Identyfikacja na schemacie:</strong> - <strong>S1
(STOP)</strong> = styk NC — normalnie zamknięty, przerywa obwód po
naciśnięciu - <strong>S2 (START)</strong> = styk NO — normalnie otwarty,
zamyka obwód na chwilę - <strong>KM (styk pomocniczy NO)</strong> =
równolegle do S2 — to on „trzyma” po zwolnieniu START - <strong>Cewka
KM</strong> = symbol prostokąta z oznaczeniem na końcu obwodu</p>
<p><strong>Dlaczego STOP jest NC (normalnie zamknięty):</strong> - EN
60204-1 + EN ISO 13849-1: stan bezpieczny = brak sygnału - Zerwanie
przewodu do STOP → obwód otwarty → maszyna staje (fail-safe) - Na
schemacie: STOP ZAWSZE jest pierwszy w łańcuchu (przed START)</p>
<p><strong>Realizacja w PLC (LAD):</strong></p>
<pre><code>|  I0.0    I0.1         Q0.0  |
|--[START]--+--[STOP NC]--(KM)|
|  Q0.0     |                 |
|--[KM]-----+                 |</code></pre>
<p><strong>Co sprawdzasz:</strong> - Czy STOP jest NC i jest PRZED START
w obwodzie - Czy styk samopodtrzymania jest równoległy do START (nie
szeregowy) - Czy jest tylko JEDEN styk samopodtrzymania (dwa = pułapka
logiczna)</p>
<figure>
<img src="images/electrical/delta_star_switching.jpg"
alt="Układ samopodtrzymania z timerem" />
<figcaption aria-hidden="true">Układ samopodtrzymania z
timerem</figcaption>
</figure>
<p><em>Rys. 20.4 — Obwód sterowania z samopodtrzymaniem: S1=STOP NC,
S2=START NO, K1=stycznik z samopodtrzymaniem, K2=timer. Źródło:
Wikimedia Commons, CC BY-SA 3.0</em></p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej, EN
60204-1</em></p>
<hr />
<h3
id="jak-czytasz-schemat-dahlandera-silnik-dwubiegowy-i-czym-różni-się-od-yδ-na-schemacie">20.5.
Jak czytasz schemat Dahlandera (silnik dwubiegowy) i czym różni się od
Y/Δ na schemacie?</h3>
<p><strong>Silnik Dahlander</strong> = 2 prędkości (stosunek 1:2) przez
zmianę konfiguracji uzwojeń. Na schemacie wygląda podobnie do Y/Δ, ale
logika jest inna.</p>
<p><strong>Kluczowa różnica Y/Δ vs Dahlander:</strong></p>
<table>
<colgroup>
<col style="width: 22%" />
<col style="width: 41%" />
<col style="width: 35%" />
</colgroup>
<thead>
<tr>
<th>Cecha</th>
<th>Rozruch Y/Δ</th>
<th>Dahlander</th>
</tr>
</thead>
<tbody>
<tr>
<td>Cel</td>
<td>Łagodny rozruch → pełna prędkość</td>
<td>Dwie prędkości robocze</td>
</tr>
<tr>
<td>Styczniki</td>
<td>3 (liniowy + Y + Δ) — sekwencja</td>
<td>3 (główny + wolny + szybki) — wybór</td>
</tr>
<tr>
<td>Timer</td>
<td>Tak (przełączenie po rozruchu)</td>
<td>Nie (operator wybiera prędkość)</td>
</tr>
<tr>
<td>Silnik</td>
<td>6 zacisków, jedna prędkość</td>
<td>6 zacisków, dwie prędkości</td>
</tr>
</tbody>
</table>
<p><strong>Identyfikacja na schemacie Dahlandera (3
styczniki):</strong></p>
<table>
<thead>
<tr>
<th>Oznaczenie</th>
<th>Funkcja</th>
<th>Połączenie</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>KM1</strong></td>
<td>Główny (zawsze zamknięty)</td>
<td>L1/L2/L3 → silnik</td>
</tr>
<tr>
<td><strong>KM2</strong></td>
<td>Wolna (Δ)</td>
<td>Zasila U1/V1/W1, U2/V2/W2 otwarte</td>
</tr>
<tr>
<td><strong>KM3</strong></td>
<td>Szybka (YY)</td>
<td>Zasila U2/V2/W2, zwiera U1/V1/W1</td>
</tr>
</tbody>
</table>
<p><strong>Co sprawdzasz na schemacie:</strong> - Blokada między KM2 i
KM3 (jak w rewersji — mechaniczna + elektryczna) - Osobny przekaźnik
termiczny dla każdej prędkości (różne prądy znamionowe) - Przerwa 50–100
ms przy zmianie biegu (timer na schemacie sterowania)</p>
<p><strong>Schemat Dahlander z wentylacją:</strong></p>
<figure>
<img src="images/electrical/dahlander_ventilation.jpg"
alt="Schemat Dahlander" />
<figcaption aria-hidden="true">Schemat Dahlander</figcaption>
</figure>
<p><em>Rys. 20.5a — Schemat mocy Dahlander Y/YY z wentylacją. Źródło:
Wikimedia Commons, CC BY-SA 4.0</em></p>
<figure>
<img src="images/electrical/dahlander_TDD.jpg" alt="Dahlander Δ/YY" />
<figcaption aria-hidden="true">Dahlander Δ/YY</figcaption>
</figure>
<p><em>Rys. 20.5b — Połączenia uzwojeń Δ/YY. Źródło: Wikimedia Commons,
CC BY-SA 4.0</em></p>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej, EN
60034-8</em></p>
<hr />
<h3
id="jak-wygląda-na-schemacie-blokada-elektryczna-i-mechaniczna-między-stycznikami-i-po-co-ją-sprawdzasz">20.6.
Jak wygląda na schemacie blokada elektryczna i mechaniczna między
stycznikami i po co ją sprawdzasz?</h3>
<p><strong>Blokada wzajemna</strong> to zabezpieczenie przed
jednoczesnym zadziałaniem dwóch wykluczających się styczników — jej brak
= zwarcie lub uszkodzenie silnika.</p>
<p><strong>Jak rozpoznajesz na schemacie:</strong></p>
<p><strong>1. Blokada elektryczna:</strong> - Styk NC jednego stycznika
w obwodzie cewki drugiego - Na schemacie: w linii cewki KM_R widzisz
styk opisany KM_F (NC) — i odwrotnie</p>
<pre><code>Obwód cewki KM_F:  ──[S1 START_F]──[NC KM_R]──(Cewka KM_F)
Obwód cewki KM_R:  ──[S2 START_R]──[NC KM_F]──(Cewka KM_R)</code></pre>
<p><strong>2. Blokada mechaniczna:</strong> - Symbol sprzęgła/dźwigni
między dwoma stycznikami (przerywana linia łącząca) - Siemens:
<code>3RA1934-1A</code> (dla 3RT1), <code>3RA1944-2A</code> (dla 3RT2) -
Na schemacie montażowym: blok mechaniczny między obudowami</p>
<p><strong>3. Blokada programowa (PLC):</strong> - Wzajemne wykluczenie
w kodzie — ale NIGDY jako jedyna warstwa</p>
<p><strong>Gdzie blokada jest obowiązkowa:</strong> - Rewersja silnika
(KM_F / KM_R) - Rozruch Y/Δ (KM_Y / KM_Δ) - Przełączanie źródeł
zasilania (sieć / agregat) - Dowolne dwa styczniki, których jednoczesne
załączenie powoduje zwarcie</p>
<p><strong>Co sprawdzasz na obiekcie:</strong> 1. Otwórz szafę — czy
fizycznie widzisz moduł blokady między stycznikami? 2. Schemat: czy
styki NC są narysowane w obu obwodach (wzajemnie)? 3. PLC: czy program
ma wykluczenie + czy jest timer martwej strefy?</p>
<blockquote>
<p>⚠️ Przy audycie Safety: sam schemat elektryczny nie wystarczy —
sprawdź fizycznie czy moduł mechaniczny jest zamontowany. EN 60204-1 §9
wymaga blokady sprzętowej.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej, EN 60204-1 §9.3,
IEC 60947-4-1</em></p>
<hr />
<h3
id="jak-na-schemacie-rozpoznajesz-obwód-bezpieczeństwa-safety-i-czym-różni-się-od-standardowego-obwodu-sterowania">20.7.
Jak na schemacie rozpoznajesz obwód bezpieczeństwa (Safety) i czym różni
się od standardowego obwodu sterowania?</h3>
<p><strong>Obwód Safety</strong> na schemacie jest wyraźnie oddzielony
od standardowego sterowania — rozpoznajesz go po:</p>
<p><strong>Oznakowanie na schemacie:</strong> - Linia przerywana lub
kolorowe obramowanie wydzielające strefę Safety - Symbole z oznaczeniem
„F-” (F-DI, F-DO, F-CPU) - Dwukanałowe podłączenie czujników (dwie linie
do jednego elementu) - Oznaczenie PL/SIL przy elementach (np. „SIL 3”,
„PL e”)</p>
<p><strong>Typowe elementy Safety na schemacie:</strong></p>
<table>
<thead>
<tr>
<th>Element</th>
<th>Oznaczenie</th>
<th>Jak wygląda na schemacie</th>
</tr>
</thead>
<tbody>
<tr>
<td>E-Stop</td>
<td>-S_ES / -SB1</td>
<td>Przycisk z symbolem grzyba + dwukanałowe NC</td>
</tr>
<tr>
<td>Kurtyna</td>
<td>-B1 / AOPD</td>
<td>Blok z OSSD1/OSSD2 (dwa wyjścia)</td>
</tr>
<tr>
<td>Elektrorygiel</td>
<td>-S_LOCK</td>
<td>Styk NC + cewka ryglowania</td>
</tr>
<tr>
<td>F-DI</td>
<td>-A_FDI</td>
<td>Moduł z kanałami Ch0/Ch1 (dwukanałowe)</td>
</tr>
<tr>
<td>F-DO</td>
<td>-A_FDO</td>
<td>Moduł z wyjściami + PP/PM switching</td>
</tr>
<tr>
<td>Przekaźnik Safety</td>
<td>-K_SF</td>
<td>Podwójny styk (kanał 1 + kanał 2)</td>
</tr>
</tbody>
</table>
<p><strong>Kluczowe różnice od standardowego obwodu:</strong></p>
<table>
<colgroup>
<col style="width: 28%" />
<col style="width: 40%" />
<col style="width: 32%" />
</colgroup>
<thead>
<tr>
<th>Cecha</th>
<th>Standard</th>
<th>Safety</th>
</tr>
</thead>
<tbody>
<tr>
<td>Okablowanie czujnika</td>
<td>1 przewód → 1 wejście</td>
<td>2 kanały → 2 wejścia (1oo2)</td>
</tr>
<tr>
<td>Sygnał STOP/E-Stop</td>
<td>NC (1 styk)</td>
<td>NC dwukanałowy (2 styki rozdzielone fizycznie)</td>
</tr>
<tr>
<td>Feedback stycznika</td>
<td>Opcjonalny</td>
<td>Obowiązkowy (EDM — External Device Monitoring)</td>
</tr>
<tr>
<td>Zasilanie czujników</td>
<td>Wspólne</td>
<td>Rozdzielone T1/T2 (test pulses) z F-DI</td>
</tr>
</tbody>
</table>
<p><strong>Co sprawdzasz na obiekcie:</strong> 1. Dwukanałowość: na
schemacie dwa osobne przewody od e-stop do F-DI (nie wspólny!) 2.
Feedback: styk NO stycznika wraca do F-DI jako potwierdzenie otwarcia 3.
Separacja tras kablowych: kanał 1 i kanał 2 prowadzone osobno (nie w
jednym kablu) 4. Oznaczenia: numery F-address na schemacie muszą zgadzać
się z konfiguracją TIA Portal</p>
<p><strong>Przykładowy schemat Safety — E-Stop SIL 3 z F-CPU
1516F:</strong></p>
<figure>
<img src="images/safety/07c_estop_hw_setup_p10.png"
alt="Schemat okablowania Safety — E-Stop" />
<figcaption aria-hidden="true">Schemat okablowania Safety —
E-Stop</figcaption>
</figure>
<p><em>Rys. 20.7a — Okablowanie E-Stop do systemu Safety: CPU 1516F +
DI/DQ (standard) + F-DI (dwukanałowe wejście NC E-Stop) + F-DQ (wyjścia
Q1/Q2 z feedbackiem). START/STOP/ACK przez standardowe DI. Źródło:
Siemens Application Example 21064024, V7.0.1</em></p>
<p><strong>Schemat okablowania F-DI/F-DO — PM-switching
(ET200SP):</strong></p>
<figure>
<img src="images/safety/06a_wiring_pm_switching_p6.png"
alt="Schemat PM-switching Safety" />
<figcaption aria-hidden="true">Schemat PM-switching Safety</figcaption>
</figure>
<p><em>Rys. 20.7b — Architektura PM-switching: rozdzielone zasilanie
elektroniki (P/M Electronic supply) i obciążenia (24V DC Load supply),
izolacja galwaniczna przez Isoface. Źródło: Siemens Wiring Example
39198632, V2.7</em></p>
<blockquote>
<p>💡 <strong>Schemat Safety jest dowodem</strong> — audytor TÜV/UDT
porównuje schemat z fizycznym okablowaniem i konfiguracją TIA Portal.
Niezgodność = blokada odbioru maszyny.</p>
</blockquote>
<p><em>[PRAWDOPODOBNE] — na podstawie wiedzy domenowej, EN 60204-1, IEC
62061</em></p>
</body>
</html>
