# KOMPENDIUM Q&A — v11

### PLC Programmer / Commissioner / Automatyk

### Siemens TIA Portal · Safety PLC · ET200 · Napędy SINAMICS · Robot ABB · SICAR

### Pytania + odpowiedzi zweryfikowane pod kątem rozmów kwalifikacyjnych.

### Źródła: Siemens App. Example 21064024 (E-Stop SIL3 V7.0.1), Wiring Examples 39198632, SIMATIC Safety Integrated, ControlByte Transkrypcje.

### Wersja: v11 | Data: 2026-03-30 | Pytania: 137

---

## PLAN NAUKI — JAK UŻYWAĆ TEGO DOKUMENTU

> **137 pytań / 19 sekcji.**


---

### TECHNIKA SZYBKIEJ NAUKI (Feynman Loop)

1. **Przeczytaj pytanie** — zakryj odpowiedź
2. **Powiedz własnym słowami** (głośno lub pisząc)
3. **Odkryj odpowiedź** — sprawdź co przegapiłeś
4. **Zapamiętaj 1–2 kluczowe słowa** z odpowiedzi (np. *"passivation = substitute value"*)

Dziennie: **5–8 pytań z Fazy 1 lub 2** zamiast czytania całego dokumentu.

---

## 1. PODSTAWY PLC I AUTOMATYKI

### 1.1. Co to jest PLC i czym różni się od zwykłego komputera?  🔴

PLC (Programmable Logic Controller) to przemysłowy komputer czasu rzeczywistego do sterowania maszynami. Kluczowe różnice:
- Deterministyczny scan cycle — program wykonywany cyklicznie z przewidywalnym czasem (ms)
- Odporność na EMI, drgania, temperatury, wilgoć przemysłową
- Dedykowane moduły I/O (DI, DO, AI, AO) bezpośrednio do czujników i aktuatorów
- Watchdog timer — CPU restartuje się przy zawieszeniu zamiast „wisieć"
- Brak systemu plików jak Windows — działa natychmiast po włączeniu zasilania

### 1.2. Co to jest scan cycle i ile trwa?  🔴

Scan cycle to jeden pełny cykl pracy CPU: odczyt wejść → wykonanie programu → zapis wyjść → komunikacja.
Typowy czas: 1–20ms dla prostych programów. Przy dużych projektach lub Safety może wzrosnąć do 50–100ms.
W S7-1500 monitorujesz czas cyklu online (Cycle time w diagnostyce CPU). Zbyt długi scan = wolna reakcja na sygnały.

### 1.3. Co to jest OB1, OB35, OB100 — kiedy każdego używasz?

Bloki organizacyjne (OB) to punkt wejścia do programu wywoływany przez system operacyjny CPU w ściśle określonych warunkach.

**Podstawowe OB:**
- OB1 — główny cykl programu, wykonywany ciągle. Tutaj trafia główna logika maszyny. Przerwany przez OB o wyższym priorytecie.
- OB35 — przerwanie cykliczne (np. co 100ms). Używasz dla PID, komunikacji z napędami, obliczeń niezależnych od obciążenia OB1. Wyższy priorytet niż OB1.
- OB100 — zimny start (Startup OB), wykonywany raz po przejściu CPU z STOP→RUN. Inicjalizacja zmiennych, reset stanu maszyny, wyzerowanie wyjść. W TIA Portal S7-1200/1500: jedyny OB startu (nie ma OB101/OB102 jak w starym S7-300).
- F_MAIN — Safety OB, oddzielny cykl dla programu failsafe, chroniony przez F-CPU.

**Diagnostyczne OB — ważne przy commissioning:**
- OB80 — cycle time exceeded (czas cyklu przekroczył watchdog). Sygnalizuje zbyt wolną logikę.
- OB82 — diagnostic error: moduł I/O zgłosił błąd diagnostyczny (np. zerwanie kabla, przegrzanie modułu F). W TIA Portal: blok RALRM lub ProDiag odbiera dane.
- OB86 — rack failure / PROFINET station failure. Wywołany gdy zdalna stacja (ET200SP, napęd) znika z sieci.
- OB121 / OB122 — błędy programistyczne (np. dostęp do nieistniejącej zmiennej) — ważne przy uruchamianiu nowego kodu.

### 1.4. Co to jest FB, FC, DB — kiedy używasz każdego?  🔴
- FC (Function) — blok bez pamięci własnej (brak sekcji VAR_STAT). Używasz dla prostych obliczeń, konwersji sygnałów, logiki bez stanu. Może zwracać wartość (Return Value). Ma tylko VAR_INPUT, VAR_OUTPUT, VAR_IN_OUT i VAR_TEMP.
- FB (Function Block) — ma instancję DB z pamięcią stanu między wywołaniami (sekcja VAR_STAT). Używasz dla sterowania silnikiem, sekwencji, timerów — wszędzie gdzie blok musi "pamiętać". Multi-instance: jeden FB może zawierać instancje innych FB bez osobnych DB.
- DB (Data Block) — blok danych. Globalny DB: dostęp z całego programu. Instancja DB: dedykowana pamięć jednego FB.

**Typy zmiennych w blokach (ważne rozróżnienie):**
- `VAR_TEMP` — tymczasowe, przechowywane na stosie CPU. Tracą wartość po zakończeniu wywołania. Dostępne we wszystkich blokach (FB, FC, OB).
- `VAR_STAT` — statyczne, zachowują wartość między wywołaniami. Tylko w FB, przechowywane w instancji DB.
- `VAR_INPUT` / `VAR_OUTPUT` / `VAR_IN_OUT` — parametry interfejsu bloku.

W TIA Portal: bloki z włączonym *Optimized Block Access* używają wyłącznie nazw symbolicznych — brak adresowania absolutnego (%.0, %DB1.DBX0.0). Standardowe ustawienie dla nowych projektów.

### 1.5. Co to jest UDT i po co go używasz?

UDT (User Data Type) to własny złożony typ danych definiowany raz i wielokrotnie używany w całym projekcie. Przykład: typ `Motor_t` z polami `Speed:REAL`, `Current:REAL`, `Fault:BOOL`, `Running:BOOL`.

**Kiedy używasz UDT:**
- Masz wiele identycznych urządzeń (np. 20 silników) — definiujesz FB jeden raz z parametrem `VAR_IN_OUT: Motor_t`, tworzysz 20 instancji. Zmiana struktury UDT → automatyczna propagacja do wszystkich instancji.
- Chcesz wymusić spójną strukturę danych między PLC, HMI i DB.
- Przekazujesz zestaw powiązanych danych jako jeden parametr `VAR_IN_OUT`.

**UDT vs STRUCT:**
- `STRUCT` to typ anonimowy (inline) — definiujesz go bezpośrednio w bloku, bez nazwy globalnej, nie możesz go reużyć w innych blokach.
- `UDT` ma nazwę globalną (np. `"Motor_t"`) — reużywany w całym projekcie i w Project Library.

**Wersjonowanie:** W TIA Portal można przypisać UDT do Project Library i wersjonować. Przy zmianie struktury UDT TIA Portal ostrzega o niespójnych instancjach — musisz je zaktualizować (`Update instances`). Ważne w dużych projektach — jedna zmiana UDT bez aktualizacji instancji = błąd kompilacji.

### 1.6. Co to są języki programowania PLC — LAD, FBD, SCL, GRAPH?
- LAD (Ladder) — graficzny, podobny do schematów przekaźnikowych. Dobry dla logiki binarnej, łatwy dla elektryków. Najczęściej używany.
- FBD (Function Block Diagram) — bloki połączone liniami. Dobry dla logiki kombinacyjnej i programów Safety w TIA Portal.
- SCL (Structured Control Language) — tekstowy, składnia podobna do Pascala (wysokopoziomowy). Używasz dla algorytmów, pętli, obliczeń matematycznych, obsługi tablic, przetwarzania STRING.
- GRAPH (SFC) — sekwencyjny, kroki i przejścia. Idealny dla sekwencji technologicznych (napełnianie, obróbka, mycie). Certyfikowany wg IEC 61131-3.
- STL (Statement List) — niskopoziomowy, lista instrukcji podobna do asemblera. Dostępny w TIA Portal ale uznawany za przestarzały — nie stosuj w nowych projektach.

**Kluczowe konstrukcje SCL w TIA Portal:**
```
IF warunek THEN        // instrukcja warunkowa
  ...
ELSIF warunek2 THEN    // opcjonalne
  ...
ELSE
  ...
END_IF;

FOR i := 1 TO 10 DO    // pętla zliczająca
  array[i] := 0;
END_FOR;

WHILE warunek DO       // pętla warunkowa
  ...
END_WHILE;

CASE zmienna OF        // instrukcja wyboru
  1: akcja1;
  2: akcja2;
  ELSE: domyslna;
END_CASE;
```

**TIA Portal SCL vs klasyczny STEP 7 SCL:**
- TIA Portal: zmienne wyłącznie symboliczne, brak tablicy symboli (Symbol Table), *Optimized Block Access* domyślnie włączony.
- Stary STEP 7 (S7-300/400): mieszanie adresów absolutnych (I0.0, DB1.DBX0.0) i nazw symbolicznych; osobna tablica symboli.
- W Safety: program F_MAIN w TIA Portal **V18 i starszych** wymaga FBD lub LAD — SCL nie jest certyfikowany dla F-bloków Safety. Od TIA Portal **V19** SCL jest obsługiwany jako język F-bloków Safety. Zawsze sprawdź dopuszczalne języki dla swojej wersji portalu przed użyciem SCL w logice Safety.

### 1.7. Co to jest sygnał 4-20mA i dlaczego nie 0-20mA?

4-20mA to standardowy sygnał analogowy dla czujników przemysłowych. Zakres 4mA (min) do 20mA (max).
Dlaczego 4 a nie 0: sygnał 0mA jednoznacznie oznacza zerwanie kabla lub awarię zasilania czujnika — łatwa diagnostyka. Przy 0-20mA nie da się odróżnić minimalnej wartości od awarii.
Sygnał prądowy ma też przewagę nad napięciowym (0-10V): nie spada na rezystancji kabla — można przesyłać na duże odległości bez strat.

### 1.8. Co to jest PROFINET i czym różni się od PROFIBUS?  🔴

PROFINET: Ethernet-based, 100Mbit/s (gigabit w nowych instalacjach), elastyczna topologia (gwiazdka, linia, pierścień), plug-and-play z GSDML, obsługuje PROFIsafe i IRT (250µs, jitter <1µs). Nowy standard dla wszystkich nowych projektów.
PROFIBUS: RS-485, max 12Mbit/s, liniowa topologia z terminatorami na obu końcach kabla, starszy standard. Nadal spotykany w modernizacjach i instalacjach sprzed 2010.

**Role urządzeń PROFINET — kluczowe na rozmowie:**
- **IO-Controller**: sterownik nadrzędny zarządzający cyklem wymiany danych — to jest CPU (np. S7-1500F). Jeden IO-Controller obsługuje do 512 IO-Devices (S7-1500).
- **IO-Device**: urządzenie peryferyjne oddające/przyjmujące dane — ET200SP, ET200MP, SINAMICS G120, robot ABB IRC5, kurtyna PROFINET. Każde opisane przez plik GSDML.
- **IO-Supervisor**: urządzenie diagnostyczne i konfiguracyjne (laptop z TIA Portal, panel HMI) — odczytuje dane, nie uczestniczy w cyklu produkcyjnym.

Jeden CPU może być jednocześnie IO-Controller swojej sieci i IO-Device w sieci nadrzędnej (np. S7-1500 jako slave do głównego systemu SCADA).

PROFIBUS analogicznie: DP-Master Class 1 (CPU) → DP-Slave (ET200M/S, napęd z CB DP) → DP-Master Class 2 (PG/PC diagnostyczny).

### 1.9. Jakie są główne rodziny sterowników PLC Siemens i do jakich zastosowań są dedykowane?

Siemens oferuje różne rodziny sterowników PLC, dostosowane do aplikacji o różnej skali i złożoności, od prostych zadań po najbardziej wymagające systemy.
- **LOGO!**: Najmniejszy sterownik, nazywany przekaźnikiem programowalnym lub modułem logicznym.
  - **Zastosowanie:** Proste maszyny, nieskomplikowana automatyka procesowa (przepompownie, oczyszczalnie), automatyka budynkowa.
  - **Możliwości:** Możliwość rozszerzania o wejścia/wyjścia cyfrowe i analogowe, ale nie do zaawansowanych aplikacji napędowych czy kompletnych regulatorów PID.
- **S7-1200**: Kompaktowe sterowniki ze zintegrowanymi wejściami i wyjściami.
  - **Zastosowanie:** Małe i średnie aplikacje, łączące dobrą wydajność z niską ceną.
  - **Możliwości:** Modułowa konstrukcja, port PROFINET, płytka sygnałowa, moduły rozszerzeń DI/DO/AI/AO, moduły technologiczne (np. wagowe), moduły komunikacyjne (RS232, RS485, PROFIBUS, AS-i, IO-Link, GSM), wbudowane szybkie wejścia/wyjścia (do enkoderów, silników krokowych/serwo), wersje failsafe.
- **S7-1500**: Dedykowane do najbardziej wymagających aplikacji.
  - **Zastosowanie:** Charakteryzują się największą mocą obliczeniową, zaawansowanymi funkcjami technologicznymi i komunikacyjnymi.
Praktyczne wskazówki:
- Dla początkujących w programowaniu PLC, S7-1200 jest polecany ze względu na niższą cenę. Po opanowaniu S7-1200, przejście na S7-1500 nie powinno stanowić problemu.
- Sterowniki S7-1200 posiadają wbudowany serwer WWW do diagnostyki i wyświetlania własnych stron.
*Źródło: transkrypcje ControlByte*

### 1.10. Jakie są kluczowe aspekty pamięci sterownika PLC Siemens S7-1200/1500?

Pamięć sterownika PLC jest podzielona na obszary o różnych właściwościach, co pozwala na efektywne zarządzanie programem i danymi, uwzględniając trwałość i szybkość dostępu.
- **Pamięć ładowania (Load Memory):**
  - **Typ:** Pamięć trwała (nieulotna), np. karta pamięci typu Flash lub wbudowana kość pamięci (S7-1200).
  - **Zawartość:** Skompilowane bloki programowe (kod maszynowy), bloki danych, konfiguracja sprzętowa.
  - **Działanie:** Dane są kopiowane z pamięci ładowania do pamięci roboczej podczas fazy startupu sterownika.
- **Pamięć robocza (Work Memory):**
  - **Typ:** Pamięć ulotna (RAM).
  - **Działanie:** Sterownik wykonuje większość działań w tym obszarze. Dane są tracone po zdjęciu zasilania.
- **Pamięć systemowa:**
  - **Typ:** Część pamięci roboczej.
  - **Zawartość:** Pamięć bitowa M (zmienne z tablicy tagów), timery i liczniki systemowe, lokalna pamięć tymczasowa L (zmienne tymczasowe), aktualny obraz procesu wejść i wyjść.
- **Pamięć Retentive (nieulotna):**
  - **Typ:** Specjalny obszar pamięci nieulotnej w sterowniku.
  - **Działanie:** W przypadku utraty zasilania, sterownik przez chwilę podtrzymuje pracę i przepisuje część danych z pamięci roboczej do pamięci Retentive, co pozwala na zachowanie wybranych danych (np. parametry, aktualny stan maszyny).
Praktyczne wskazówki:
- Ważne jest, aby świadomie decydować, które dane mają być retentywne, aby zachować stan maszyny po zaniku zasilania.
- Ograniczona żywotność pamięci trwałej i długi czas zapisu/odczytu sprawiają, że pamięć RAM jest preferowana do bieżących operacji.
*Źródło: transkrypcje ControlByte*

### 1.11. Jakie są warianty CPU S7-1200 i jakie mają możliwości rozbudowy?

Rodzina S7-1200 to kompaktowe sterowniki montowane na szynie DIN, programowane w TIA Portal. Wiedza o limitach rozbudowy jest ważna przy doborze do projektu.

**Warianty CPU S7-1200:**
| CPU | Wbudowane I/O | Max SM (prawo) | Max CM (lewo) | SB (front) | Uwagi |
|-----|---------------|---------------|--------------|------------|-------|
| 1211C | 6DI/4DO/2AI | brak | 3 | 1 | Brak rozbudowy SM |
| 1212C | 8DI/6DO/2AI | 2 SM | 3 | 1 | |
| 1214C | 14DI/10DO/2AI | 8 SM | 3 | 1 | Najpopularniejszy |
| 1215C | 14DI/10DO/2AI | 8 SM | 3 | 1 | 2 porty PROFINET |
| 1217C | 14DI/10DO/4AI | 8 SM | 3 | 1 | PTO4 (4 osie krokowe) |

**Typy modułów rozszerzeń:**
- **SM (Signal Module)** — z prawej: DI, DO, DI/DO, AI, AO — maksymalnie 8 sztuk.
- **CM (Comm Module)** — z lewej: RS232, RS485, PROFIBUS DP, AS-i, IO-Link master, GSM/GPRS.
- **SB (Signal Board)** — na froncie CPU: 2DI+2DO, AI, lub RS485 bez zajmowania slotu SM.

**Karta pamięci:** Micro SD pre-formatowana przez Siemens (nie zwykły consumer SD). Rola: backup programu, aktualizacja firmware, "Transfer Card" (wgranie programu na nowy CPU bez laptopa — wystarczy karta).

**Praktyczne limity:** Przy wielu modułach analogowych sumuj pobór prądu 5V z szyny wewnętrznej — max ~1A. Przekroczenie = moduły niestabilnie działają lub nie startują.

*Źródło: dane katalogowe Siemens S7-1200 System Manual*

### 1.12. Co to jest HMI i do czego służy w automatyce?

HMI (Human-Machine Interface) to panel operatorski umożliwiający wizualizację procesu, sterowanie, podgląd alarmów i trendów. Wyświetla: stany I/O, alarmy, trendy (wykresy wartości analogowych w czasie), tryby pracy maszyny, parametry produkcji.

**Typy panelów Siemens:**
- **Basic Panel (KTP400/700/900/1200 Basic)**: dotykowy lub klawiaturowy, WinCC Basic, od 4” do 12”. Brak trendów i receptur w wersji Basic. Dla prostych wizualizacji jednej maszyny.
- **Comfort Panel (TP700/900/1200/1500 Comfort)**: WinCC Advanced, pełne trendy, receptury, JavaScript, karty CF/SD. Standard dla maszyn produkcyjnych.
- **Mobile Panel (KTP700 Mobile)**: kabel lub WiFi. Homologowany dla stref Safety — posiada enabling device (przycisk potwierdzenia do trzymania przy wejściu do strefy niebezpiecznej).
- **PC-based / IPC (WinCC Unified)**: nowy standard Siemens, HTML5/SVG, OPC UA, skrypty TypeScript. Nie wymaga klasycznych wtyczek. Zastazpuje WinCC RT Advanced w nowych instalacjach.

**Komunikacja:** HMI komunikuje się z PLC przez PROFINET (S7 protocol lub OPC UA) w TIA Portal — wspólna baza tagów synchronizowana automatycznie. Offline = HMI nie potrzebuje PLC do symulacji interfejsu (PLCSIM).

### 1.13. Co to jest SCADA i czym różni się od HMI?

HMI: lokalne, przy maszynie, obsługuje jeden obiekt/maszynę, czas reakcji wymagany (operator).
SCADA (Supervisory Control and Data Acquisition): system nadrzędny, monitoruje i archiwizuje dane z wielu maszyn/stacji jednocześnie, na serwerze z komputerami PC. Nie steruje bezpośrednio w czasie rzeczywistym — nadzoruje, raportuje, alarmuje.

**Architektura Siemens WinCC:**
- **WinCC Basic / Advanced**: dla HMI panelów kompilowanych w TIA Portal — nie SCADA, obsługują do kilku sterowników.
- **WinCC V7.x (SCADA)**: osobne oprogramowanie, serwer OPC DA/UA, historian (archiwum trendów), redundantny serwer Hot Standby (przełączenie <1s), thin clients (Web Navigator przez przeglądarkę), receptury, raporty.
- **WinCC Unified**: nowy standard oparty na HTML5/SVG/OPC UA, web client bez wtyczek, skrypty TypeScript. Zastazpuje WinCC V7 w nowych instalacjach.
- **WinCC Open Architecture (WinCC OA)**: dla najwyzszych wymagań (100k+ tagów, >100 klientów) — energetyka, infrastruktura.

**Pytanie kontrolne:** *Ile tagów obsługuje WinCC?* — WinCC V7 Comfort: 512 tagów; Professional: 512–unlimited (licencja). WinCC Unified: oparty na połączeniach OPC UA — brak jednej liczby. Nie podawaj liczby bez kontekstu wersji licencji.

### 1.14. Co to jest PID i kiedy go używasz w PLC?

PID (Proportional-Integral-Derivative) to algorytm regulacji zamkniętej utrzymujący zadany setpoint: temperatura, ciśnienie, poziom, prędkość.
- P — reaguje proporcjonalnie do aktualnego błędu
- I — eliminuje uchyb ustalony (sumuje błąd w czasie)
- D — reaguje na szybkość zmiany błędu (tłumi oscylacje)
W TIA Portal: gotowy blok PID_Compact lub PID_3Step w OB35 (cykliczne przerwanie). W Safety PID nie jest stosowany — logika Safety jest binarna.

### 1.15. Czym jest enkoder i jaka jest różnica między inkrementalnym a absolutnym?  🟡

**Enkoder** (przetwornik obrotowo-impulsowy) to czujnik zamieniający ruch mechaniczny (kąt/pozycję) na sygnał elektryczny odczytywany przez napęd lub PLC.

| Cecha | Inkrementalny | Absolutny |
|-------|---------------|-----------|
| **Sygnał wyjściowy** | Impulsy zliczane od punktu startowego | Unikalna wartość liczbowa = aktualna pozycja |
| **Po zaniku zasilania** | Traci pozycję — wymaga referencjonowania (homing) | Zachowuje pozycję *(absolutny)* |
| **Homing (referencja)** | Wymagany po każdym starcie | Nie wymagany *(single-turn)* lub nie wymagany *(multi-turn)* |
| **Interfejsy** | TTL (A/B/Z), HTL, sin/cos 1 Vpp | SSI, EnDat 2.1/2.2, HIPERFACE, HIPERFACE DSL |
| **Rozdzielczość** | 100 – 65 536 imp/obrót (PPR) | 12 – 25 bit/obrót |
| **Koszt** | Niższy | Wyższy |
| **Zastosowanie** | Przenośniki, wentylatory, proste osie | Roboty, osie pionowe, serwosystemy |

**Single-turn vs Multi-turn (absolutne):**
- **Single-turn:** unikalny kod dla 1 pełnego obrotu (0°–360°). Po przekręceniu o >1 obrót — traci pozycję absolutną.
- **Multi-turn:** dodatkowy mechanizm (getriebe optyczny lub zasilanie bateryjne) liczy pełne obroty. Np. 17 bit (131 072 poz/obrót) + 12 bit multi-turn (4096 obrotów) = ponad 536 mln unikalnych pozycji.

> ⚠️ **Osie pionowe i roboty:** zawsze absolutny enkoder multi-turn — po zaniku zasilania maszyna wie dokładnie gdzie jest ramię bez potrzeby homing. Inkrementalny = homing po każdym resecie = niebezpieczne przy obciążeniu.

> 💡 **Na rozmowie:** pytanie o enkodery często pojawia się razem z SLS/SDI — wspomnij że do tych funkcji Safety wymagane są enkodery certyfikowane (HIPERFACE Safety, EnDat Safety).


---

## 2. ARCHITEKTURA SIMATIC SAFETY INTEGRATED

### 2.1. Co to jest SIMATIC Safety Integrated i co oznacza 'wszystko w jednym sterowniku'?  🔴

<span style="color:#1a5276">**SIMATIC Safety Integrated**</span> to koncepcja Siemensa gdzie funkcje bezpieczeństwa (failsafe) i funkcje standardowe działają w **jednym fizycznym CPU** (F-CPU), jednym projekcie TIA Portal i przez jedną sieć PROFINET/PROFIsafe.

**Korzyści:**
- Jeden sterownik zamiast dwóch (standard + safety)
- Ten sam inżyniering w TIA Portal
- Ta sama diagnostyka, mniej okablowania, mniejsza szafa sterownicza

**SIMATIC Safety Integrated — jeden PLC, jeden inżyniering, jedna komunikacja:**
![SIMATIC Safety Integrated: TIA Portal, F-CPU, ET200 F-I/O, SINAMICS](images/safety/01b_simatic_safety_overview_p2.png)

### 2.2. Co to jest F-CPU i jak działa dual-channel processing?  🔴

**Dual-channel processing** to architektura, w której ten sam fragment kodu Safety jest wykonywany przez **dwa niezależne kanały obliczeniowe wewnątrz jednego CPU** (dwa osobne rdzenie lub dwa niezależne tory sprzętowe). Oba kanały przetwarzają identyczne dane wejściowe i produkują wyniki. Na końcu każdego cyklu Safety specjalny komparator porównuje wyniki obu kanałów:
- Wyniki zgodne → cykl OK, wyjścia Safety ustawiane normalnie.
- Wyniki różne (nawet 1 bit) → CPU wykrywa błąd wewnętrzny → **natychmiastowe przejście w bezpieczny stan** (pasywacja wyjść Safety, stop napędów).

**Co to oznacza w praktyce dla komisjonera/integratora:**
- Nie musisz pisać logiki redundantnej — piszesz jeden program Safety, hardware sam wykonuje go dwukrotnie i sprawdza.
- Błąd sprzetowy wewnątrz CPU (uszkodzony rejestr, przekłamanie RAM) jest wykrywalny — to jest właśnie cel tej architektury, nie programowej redundancji.
- Czas cyklu Safety (F_MAIN) jest dłuższy niż OB1, bo CPU wykonuje go dwa razy + porównanie. Typowo 2× czas cyklu standardowego.

**Ciągły self-test:** F-CPU w tle testuje pamięć RAM (CRC bloków), ALU, rejestry procesora. Program Safety działa w oddzielnym chronionym obszarze pamięci — standardowy program OB1 nie może go nadpisać ani odczytać bezpośrednio.

*Certyfikacja (informacyjnie):* F-CPU jest certyfikowany dla SIL 3 / PL e — ta informacja pochodzi z karty katalogowej napędu lub CPU; nie musisz jej znać na pamięć, ale warto wiedzieć że to TÜV zatwierdza architekturę, nie sam Siemens.

### 2.3. Jakie sterowniki Siemens obsługują funkcje Safety?

S7-1500F: CPU 1511F, 1513F, 1515F, 1516F, 1517F, 1518F — Advanced controllers z wbudowanym Safety.
S7-1200F: CPU 1212FC, 1214FC, 1215FC — Basic controllers z Safety, mniejsze aplikacje.
ET 200SP CPU F: CPU 1510SP F, 1512SP F — zdalny sterownik z Safety, montaż przy maszynie.
ET 200pro CPU F: CPU 1516pro F — IP67, bezpośrednio na maszynie.
Wszystkie programowane w TIA Portal z STEP 7 Safety Advanced lub Safety Basic.

### 2.4. Co to jest F-DB i dlaczego nie można go edytować ręcznie?

F-DB (Fail-safe Data Block) generowany jest automatycznie przez TIA Portal dla każdego bloku Safety. Zawiera: CRC (checksum logiki), F-signature (podpis programu Safety), parametry czasowe.
Ręczna edycja zniszczyłaby spójność podpisu → F-CPU odmówiłoby uruchomienia Safety. To celowe zabezpieczenie przed nieautoryzowaną modyfikacją.

### 2.5. Co to jest F-signature i collective signature?  🟡

F-signature to unikalny podpis kryptograficzny jednego bloku Safety — zmienia się przy każdej modyfikacji kodu.
Collective signature (podpis zbiorczy) to podpis CAŁEGO programu Safety złożony ze wszystkich bloków. Widoczny na wyświetlaczu CPU lub w TIA Portal jako ciąg znaków (np. '5CBE6409').
Przy wgraniu CPU porównuje collective signature — niezgodność → Safety nie uruchamia się.

### 2.6. Jakie są tryby pracy Safety CPU i jak się przełącza?

LOCK — Safety program zablokowany, nie wykonuje się. Wyjścia Safety → wartości zastępcze.
RUN — Safety program działa normalnie.
Przełączenie przez TIA Portal (Safety Administration) lub dedykowany sygnał w logice. Po przełączeniu wymagane potwierdzenie (hasło Safety lub ACK). Zmiana trybu jest logowana z datą i użytkownikiem.

### 2.7. Co to jest STEP 7 Safety Advanced vs Safety Basic?

Safety Basic: licencja dla prostszych aplikacji, S7-1200F i ET 200SP F. Ograniczone funkcje, niższy koszt.
Safety Advanced: pełna licencja dla S7-1500F, wszystkie funkcje Safety, certyfikowane biblioteki funkcji (muting, two-hand, ESTOP), możliwość symulacji w PLCSIM.
Obydwie są wtyczką do TIA Portal — nie są osobnym oprogramowaniem.

### 2.8. Jakie są podstawowe komponenty i zasady programowania sterowników bezpieczeństwa Pilz PNOZmulti?

Pilz PNOZmulti to programowalny sterownik bezpieczeństwa, który umożliwia łatwe i intuicyjne tworzenie logiki bezpieczeństwa dla maszyn, wykorzystując dedykowane bloki funkcyjne i graficzne środowisko programowania.
- **Programowanie:**
  - Odbywa się za pomocą oprogramowania PNOZmulti Configurator.
  - Program jest podzielony na strony, co ułatwia organizację.
  - Wykorzystuje dedykowane bloki funkcyjne do obsługi elementów bezpieczeństwa (np. ML DH M gate, ML 2 D H M dla rygli, wejścia dwukanałowe).
  - Logika ryglowania i odryglowania jest zaimplementowana w specjalnych blokach.
- **Konfiguracja sprzętowa:**
  - W zakładce "Open Hardware Configuration" można zobaczyć jednostkę główną, dodatkowe moduły wejść/wyjść oraz urządzenia sieciowe (np. panel PMI, czytniki RFID podłączone przez switch).
  - Mapowanie zmiennych i wejść/wyjść odbywa się w zakładce "I O List".
- **Połączenie i diagnostyka:**
  - Połączenie ze sterownikiem odbywa się kablem Ethernet.
  - Adres IP i maska podsieci są dostępne w menu Ethernet -> info.
  - Opcja "Scan Network" pozwala wykryć sterownik w sieci.
  - W "Project Manager" należy wprowadzić Order number i Serial number sterownika, aby uzyskać dostęp.
  - Dostępne są trzy poziomy dostępu: pełna edycja, podgląd, zmiana parametrów.
  - Tryb "online Dynamic Program Display" podświetla aktywne sygnały na zielono, co ułatwia diagnostykę.
Praktyczne wskazówki:
- Programowanie PNOZmulti jest bardzo przyjazne użytkownikowi dzięki dedykowanym blokom.
- Diagnostyka w trybie online jest prosta, ponieważ aktywne sygnały są wizualnie wyróżnione.

**Kontekst na rozmowie:** PNOZmulti to *dedykowany sterownik bezpieczeństwa* (nie F-CPU) — często spotykany przy modernizacjach maszyn i w małych izolowanych aplikacjach Safety (prasy, ogrodzenia). Integracja z Siemens PLC: PNOZmulti jako IO-Device PROFINET (Safe PNOZmulti) lub przez wyjścia przekaźnikowe Safety do F-DI Siemens. Różnica od SIMATIC Safety: PNOZmulti jest tańszy i prostszy dla <20 sygnałów Safety, ale nie łączy logiki Safety z programem PLC w jednym środowisku jak TIA Portal.
*Źródło: transkrypcje ControlByte*

---

## 3. MODUŁY F-DI / F-DO — OKABLOWANIE I PARAMETRY

### 3.1. Co to jest F-DI i jak różni się od standardowego DI?  🔴

F-DI (Fail-safe Digital Input) to moduł wejść bezpieczeństwa. Różnice od standardowego:
- VS* (pulse testing) — impulsowe zasilanie do diagnostyki okablowania
- Obsługa dwukanałowych czujników Safety (1oo2) z discrepancy time
- Cross-circuit detection — wykrywanie zwarć między kanałami
- Komunikacja przez PROFIsafe z CRC do F-CPU
- Self-test kanałów w tle
Moduły ET200SP F-DI, ET200MP F-DI, ET200eco F-DI, S7-1200 SM 1226 F-DI.

### 3.2. Co to jest VS* (pulse testing) i jak wykrywa usterki?  🔴

VS* to wyjście zasilające na module F-DI które wysyła krótkie impulsy testowe zamiast stałego napięcia. Czujnik zasilany jest tymi impulsami, a sygnał wraca na wejście razem z impulsami.
Moduł analizuje czy impulsy wróciły:
- Brak impulsów → zerwanie przewodu lub zwarcie do masy
- Impulsy cały czas bez przerwy → zwarcie do 24V
To mechanizm cross-circuit detection zapewniający Diagnostics Coverage (DC) bez dodatkowego okablowania. VS* z cross-circuit detection zapewnia DC ≥ 99% (Diagnostic Coverage) — warunek konieczny do osiągnięcia kategorii Cat.4 i Performance Level e (PL e) wymaganego przez SIL 3 per ISO 13849-1.

![ET 200 F-DI: cross-circuit, wire break i short-circuit detection](images/safety/01d_safety_brochure_p4.png)

### 3.3. Dlaczego czujniki Safety podłącza się jako NC (normalnie zamknięty)?  🔴

Zasada bezpieczna (fail-safe): zerwanie kabla, przepalenie bezpiecznika, uszkodzenie czujnika → obwód otwarty → sygnał 0 → system Safety traktuje to jako zadziałanie i zatrzymuje maszynę.
Przy NO (normalnie otwartym): zerwanie kabla = brak sygnału = maszyna nie wie o zagrożeniu → niebezpieczeństwo.
NC to zasada 'fail-safe by design' wymagana przez normy bezpieczeństwa.

### 3.4. Co to jest discrepancy time i jak go konfigurujesz?  🟡

Discrepancy time to maksymalny czas w którym dwa kanały czujnika 1oo2 mogą pokazywać różne wartości bez generowania błędu. Przykład: przy otwieraniu osłony mechanicznej jeden styk reaguje 15ms wcześniej niż drugi — to normalne i fizyczne.
Konfigurujesz w TIA Portal: właściwości modułu F-DI → parametry kanału → Discrepancy time (typowo 10–200ms w zależności od czujnika).
Zbyt krótki → fałszywe błędy. Zbyt długi → późne wykrycie uszkodzenia.

### 3.5. Co to jest substitute value na F-DO i kto decyduje o jego wartości?

Substitute value to wartość którą przyjmuje wyjście F-DO po przejściu modułu w passivation (stan błędu). Konfigurujesz w TIA Portal we właściwościach kanału F-DO: wartość 0 lub 1.
Decyduje inżynier projektu na podstawie analizy bezpieczeństwa — nie Siemens. Przykłady: napęd → 0 (stop), zawór bezpieczeństwa → może być 1 (pozostaje otwarty), pompa chłodząca → może być 1 (chłodzi nadal).

### 3.6. Co to jest pm switching i pp switching — różnica?  🟡

pm switching (plus-minus): F-DO przełącza linię P (plus, 24V) do aktuatora. Masa (M) jest wspólna. Prostsze okablowanie, niższy koszt.
pp switching (plus-plus): F-DO przełącza obie linie P+ do aktuatora, bez wspólnej masy. Wyższy poziom bezpieczeństwa — zwarcie jednej linii do masy nie powoduje przypadkowego zadziałania. Używane przy wyższych wymaganiach SIL/PL.
F-PM-E (Power Module) w ET 200SP/S może realizować oba tryby.

**pm-switching — schemat ET 200SP:**
![pm-switching ET 200SP via F-PM-E](images/safety/06a_wiring_pm_switching_p6.png)

**pp-switching — schemat ET 200SP:**
![pp-switching ET 200SP via F-PM-E](images/safety/06b_wiring_pp_switching_p7.png)

### 3.7. Co to jest F-PM-E i do czego służy?

F-PM-E (Fail-safe Power Module E) to moduł zasilający Safety w systemie ET 200SP/S. Umożliwia bezpieczne odcięcie zasilania grupy standardowych modułów DO przez sygnał Safety — bez ich fizycznej wymiany na moduły F.
Działanie: F-CPU nakazuje F-PM-E odciąć 24V dla grupy standardowych DQ → wszystkie wyjścia grupy idą na 0 (PM switching do SIL2/Cat.3/PLd).
Tańsze rozwiązanie niż wymiana wszystkich DQ na F-DQ.

### 3.8. Jak bezpiecznie wyłączyć standardowe moduły wyjść przez Safety?

Trzy główne metody (wg dokumentu Siemens 39198632):
- Safety Relay (np. 3SK1) — zewnętrzny przekaźnik bezpieczeństwa odcina zasilanie grupy DQ. Niezależne od PLC.
- F-PM-E (pm lub pp switching) — moduł Safety w tej samej stacji ET200 odcina zasilanie grupy standardowych DQ (SIL2/Cat.3/PLd).
- F-DO + zewnętrzny przekaźnik — F-DO steruje cewką przekaźnika który odcina zasilanie modułów standardowych. Feedback z przekaźnika do DI.
Ważne: standardowe moduły DI nie mogą być używane do odczytu sygnałów Safety — wymagane F-DI.

**Schematy okablowania — Safety Relay i ET200MP/S7-1500:**
![Figure 3-1: Safety Relay (3SK1) PM-switching, ET200MP S7-1500 — DQ odcięte przez przekaźnik do SIL1/Cat.2/PLc i SIL2/Cat.3/PLd](images/safety/06e_wiring_et200mp_p10.png)

### 3.9. Jak sterownik bezpieczeństwa reaguje na typowe awarie wejść dwukanałowych (1oo2)?

Sterownik bezpieczeństwa, skonfigurowany do oceny dwukanałowej (1oo2), monitoruje sygnały z dwóch niezależnych kanałów i reaguje na różne typy awarii, aby zapewnić bezpieczny stan maszyny.
- **Zwarcie do potencjału 0 V (M):**
  - **Reakcja:** Kanał zostaje spaszywowany, styczniki rozłączone.
  - **Błąd diagnostyczny:** "Overload or internal sensor supply short circuit to ground".
  - **Reset:** Po usunięciu zwarcia, wymagany jest reset układu.
- **Zwarcie międzykanałowe:**
  - **Reakcja:** Cały moduł zapala się na czerwono, zgłaszając błąd.
  - **Błąd diagnostyczny:** "Internal sensor supply short circuit to P" lub "Short-circuit of two encoder supplies".
  - **Reset:** Po usunięciu zwarcia, wymagany jest reset układu.
- **Rozbieżność sygnału (Discrepancy failure):**
  - **Reakcja:** Pojawia się błąd "Discrepancy failure", wskazany jest kanał, na którym wystąpiła awaria.
  - **Przyczyna:** Utrata ciągłości obwodu w jednym z kanałów (np. uszkodzenie styku w E-STOP, kurtynie bezpieczeństwa, skanerze).
  - **Funkcja diagnostyczna:** Sprawdzenie równoczesności zadziałania sygnałów jest podstawową funkcją diagnostyczną dla urządzeń elektromechanicznych.
  - **Reset:** Po podłączeniu obwodu, diody migają naprzemiennie (czerwona i zielona), sygnalizując możliwość resetu/reintegracji.
Praktyczne wskazówki:
- W przypadku błędu rozbieżności, jeśli parametr "Reintegration after discrepancy error" jest ustawiony na "Test zero signal necessary", operator musi najpierw wymusić stan zerowy na czujniku (np. wcisnąć E-STOP), a dopiero potem może zresetować układ. Jest to ważne dla starszych urządzeń, które mogą generować fałszywe błędy rozbieżności.
*Źródło: transkrypcje ControlByte*

### 3.10. Jakie parametry są kluczowe przy konfiguracji wejść dwukanałowych w sterowniku bezpieczeństwa?

Prawidłowa konfiguracja parametrów wejść dwukanałowych jest niezbędna do zapewnienia niezawodnego działania systemu bezpieczeństwa i uniknięcia niepotrzebnych błędów.
- **Ocena (Evaluation):**
  - Dla wejść dwukanałowych często stosuje się ocenę "one out of two" (1oo2).
- **Czas rozbieżności (Discrepancy time):**
  - **Definicja:** Maksymalny dopuszczalny czas między zmianą stanu sygnałów na dwóch kanałach wejściowych.
  - **Znaczenie:** Należy go dobrać precyzyjnie. Zbyt mały czas może generować niepotrzebne błędy i pasywację kanałów (np. przy E-STOP, wyłącznikach krańcowych). Zbyt długi czas zwiększa zwłokę w wykryciu sytuacji awaryjnej.
  - **Dobór:** Najlepiej określić go na podstawie testów.
- **Reintegracja po błędzie rozbieżności (Reintegration after discrepancy error):**
  - **Opcja "Test zero signal necessary":** W przypadku błędu rozbieżności, aby zresetować kanały, należy najpierw doprowadzić do stanu zerowego sygnał z czujnika (np. wcisnąć E-STOP, a następnie go odciągnąć).
  - **Znaczenie praktyczne:** Ten parametr wpływa na sposób obsługi stanowiska przez operatora. Urządzenia z kilkuletnim stażem mogą generować błędy rozbieżności, a ta opcja wymusza fizyczne potwierdzenie stanu bezpiecznego.
Praktyczne wskazówki:
- W przypadku błędu rozbieżności, jeśli "Test zero signal necessary" jest aktywne, diody zgłaszają błąd i brak możliwości reintegracji, dopóki nie zostanie wymuszony stan niski na obu kanałach, a dopiero potem można nacisnąć przycisk reset.
*Źródło: transkrypcje ControlByte*

---

## 4. STRUKTURY GŁOSOWANIA — 1oo1/1oo2/2oo2/2oo3


### 4.1. Wyjaśnij notację XooY i podaj przykład każdej architektury.  🟡

XooY = **X z Y**: ile (X) z dostępnych (Y) kanałów musi zadziałać aby system zareagował.

| Architektura | Definicja | Dostępność | Bezpieczeństwo | Typowe zastosowanie |
|-------------|-----------|-----------|---------------|---------------------|
| **1oo1** | 1 czujnik — wystarczy | Wysoka | Podstawowe | SIL1, proste maszyny |
| **1oo2** | 2 czujniki — wystarczy JEDEN | Niska (fałszywe stopy) | Wysokie | E-stopy, osłony — SIL2/3 |
| **2oo2** | 2 czujniki — wymagane OBA | Wysoka | Niższe (cichy błąd!) | Procesy ciągłe, kosztowne stoopy |
| **2oo3** | 3 czujniki — wymagane 2 z 3 | Balans | Balans | Przemysł procesowy, ciśnienie/temp. |

> ⚠️ **2oo2 pułapka:** uszkodzenie jednego czujnika (sygnalizuje ciągle OK) → system może nie zadziałać gdy potrzeba. Wymagany monitoring DC!

---

### 4.2. Kiedy wybierasz 1oo2 a kiedy 2oo2?  🟡

**1oo2** gdy priorytet to **bezpieczeństwo** (zatrzymanie przy pierwszym sygnale):
- Osłony maszyn, e-stopy przy prasach
- Wyższy SIL, akceptowalne fałszywe zatrzymania

**2oo2** gdy priorytet to **dostępność** (unikanie fałszywych stopów):
- Procesy chemiczne gdzie zatrzymanie jest bardzo kosztowne
- Jedno "głuche" zadziałanie nie jest katastrofą

> ⚠️ Przy 2oo2: uszkodzenie jednego kanału *(zepsuty, ale nie zgłaszający błędu)* może spowodować że system nie zadziała gdy będzie potrzeba.

---

### 4.3. Jak 1oo2 jest realizowane w module F-DI Siemens?

Dwa sygnały z dwóch czujników podłączone na dwa kanały tego samego modułu F-DI (lub dwóch osobnych modułów). Moduł F-DI porównuje oba sygnały:
- Oba zgodne → OK
- Różnica przekracza `discrepancy time` → błąd → <span style="color:#c0392b">**passivation**</span> lub alarm

> 💡 Ewaluację 1oo2 wykonuje **sam moduł F-DI sprzętowo** — odciążając F-CPU. Wynik trafia do programu Safety jako jeden bezpieczny sygnał BOOL.

---

### 4.4. Jak sterownik safety reaguje na błąd rozbieżności sygnału (Discrepancy Failure) w konfiguracji 1oo2?
Sterownik safety wykrywa błąd rozbieżności sygnału, gdy jeden z dwóch kanałów skonfigurowanych w ocenie 1oo2 straci ciągłość obwodu lub sygnały nie zadziałają równocześnie w określonym czasie. Jest to podstawowa funkcja diagnostyczna dla urządzeń elektromechanicznych i czujników z wyjściami tranzystorowymi.
- Błąd "Discrepancy failure" jest zgłaszany w buforze diagnostycznym PLC, wskazując kanał awarii.
- Po usunięciu przyczyny błędu (np. ponownym podłączeniu obwodu), diody modułu naprzemian migają na czerwono i zielono, sygnalizując możliwość resetu reintegracji.
- Czas rozbieżności (np. 50 ms) musi być precyzyjnie dobrany, aby uniknąć fałszywych błędów lub zbyt długiej zwłoki w wykryciu awarii.
*Źródło: transkrypcje ControlByte*

### 4.5. Jakie są scenariusze awaryjne wykrywane przez moduł safety w układzie dwukanałowym 1oo2?
Moduł safety w układzie dwukanałowym 1oo2 jest w stanie wykryć różne scenariusze awaryjne, które mogą prowadzić do niebezpiecznych sytuacji, zapewniając wysoką diagnostykę.
- **Zwarcie do potencjału 0 V (zwarcie do masy):** Moduł zgłasza błąd "Overload or internal sensor supply short circuit to ground", pasywuje kanał i rozłącza styczniki.
- **Zwarcie międzykanałowe (do P):** Moduł zgłasza błąd "Internal sensor supply short circuit to P" lub "Short-circuit of two encoder supplies", cały moduł zapala się na czerwono.
- **Rozbieżność sygnału (Discrepancy failure):** Wykrywana, gdy jeden z kanałów straci ciągłość obwodu lub sygnały nie zadziałają równocześnie, co jest kluczowe dla urządzeń z mechanicznymi stykami (E-STOP, wyłączniki krańcowe) lub wyjściami tranzystorowymi.
*Źródło: transkrypcje ControlByte*

### 4.6. Jak parametr "Reintegration after discrepancy error" wpływa na obsługę błędu rozbieżności sygnału?
Parametr "Reintegration after discrepancy error" w konfiguracji modułu safety określa, czy po wystąpieniu błędu rozbieżności sygnału wymagane jest doprowadzenie sygnału do stanu zerowego przed wykonaniem resetu.
- Jeśli wybrano opcję "Test zero signal necessary", operator musi wymusić stan zerowy na czujniku (np. wcisnąć i odciągnąć E-STOP) zanim możliwy będzie reset reintegracji.
- Ten parametr jest istotny dla sposobu obsługi stanowiska przez operatora, szczególnie w przypadku starszych urządzeń, które mogą generować sporadyczne błędy rozbieżności.
- Reset reintegracji kanałów safety w sterowniku PLC jest odrębny od resetu funkcji bezpieczeństwa, który wymaga innej logiki programowania.
*Źródło: transkrypcje ControlByte*

### 4.7. Co to jest czas rozbieżności (discrepancy time) w F-DI 1oo2 i co się dzieje gdy zostanie przekroczony? 🔴
Czas rozbieżności (Discrepancy Time) to maksymalny czas, przez jaki oba kanały 1oo2 mogą mieć różne wartości logiczne bez wywołania błędu. Parametr konfigurowany w TIA Portal dla każdego F-DI z oceną 1oo2.
- Domyślnie: 100 ms — oba sygnały muszą zmienić stan w tym oknie
- Przekroczenie → F-DI przechodzi w stan pasywny (passivation), wyjście F-DO = substitute value
- Typowa przyczyna: mechaniczne opóźnienie styku bezpieczeństwa lub błąd okablowania
- Konfiguracja: właściwości modułu F-DI → zakładka „Input" → „Discrepancy time [ms]"
- W diagnostyce: alarm „1001: Discrepancy error channel 1/2" w F_LADDR.DIAG

### 4.8. Jak moduł F-DI ET200SP wykrywa zwarcie między kanałami (cross-circuit detection) w obwodzie 1oo2? 🟡
Detekcja cross-circuit (zwarcia między kanałami) to mechanizm pozwalający wykryć zwarcie przewodu kanału 1 do kanału 2 dzięki testowym impulsom wyjść testowych (T-signal).
- T1 i T2 generują impulsy testowe z różną fazą (wzajemnie rozłączne)
- Wejścia odczytują sygnał z powrotem przez czujnik
- Zwarcie między kanałami = impuls T1 pojawia się na wejściu kanału 2 → błąd cross-circuit
- Wymaga okablowania z wyjść testowych (T1, T2) przez czujnik do wejść (DI0.0, DI0.1)
- Nie działa przy PM-switching bez wyjść testowych (wtedy cross-circuit wykrywany ograniczenie)

## 5. PASSIVATION, REINTEGRATION, ACK

### 5.1. Co to jest passivation i co się dzieje z wyjściami/wejściami?  🔴

<span style="color:#c0392b">**Passivation**</span> to stan błędu modułu F — wszystkie wyjścia przyjmują **substitute value** (zwykle `0`),
a wejścia raportowane są do F-CPU jako wartość bezpieczna (`0`).

**Przyczyny passivation:**
- Urwanie kabla lub zwarcie *(wykryte przez pulse testing)*
- Przekroczenie `discrepancy time` (ocena 1oo2)
- Utrata komunikacji PROFIsafe *(przekroczenie `F-monitoring time`)*
- Błąd wewnętrzny modułu
- Błąd spójności danych Safety

**W danych procesowych:** `PASS_OUT = TRUE` w F-DB modułu → widoczny w Watch Table

**Sekwencja sygnałów — passivation i reintegracja F-I/O:**
![Passivation timing diagram: PASS_OUT, ACK_REQ, ACK_REI, wartości procesowe](images/safety/05a_passivation_p189.png)

---

### 5.2. Dlaczego moduł nie wraca automatycznie po usunięciu błędu?

Celowo — zasada **"no silent recovery"** w systemach Safety.
Operator musi potwierdzić że sytuacja jest bezpieczna zanim maszyna wznowi pracę.

**Mechanizm reintegracji:**
1. Usuwasz przyczynę błędu *(naprawiasz kabel, naprawiasz czujnik)*
2. Moduł ustawia `ACK_REQ = TRUE` → widoczny w Watch Table
3. Operator naciska **"Reset Safety"** na HMI/kasecie
4. Generowany jest impuls na `ACK_NEC` *(zbocze narastające, 1 cykl PLC)*
5. Moduł reintegruje się → `PASS_OUT = FALSE`

---

### 5.3. Moduł nie wychodzi z passivation — co sprawdzasz?

**Checklista:**
- [ ] Błąd fizyczny faktycznie usunięty? *(sprawdź kabel / czujnik multimetrem)*
- [ ] Brak aktywnych błędów w diagnostyce TIA Portal?
- [ ] Sygnał `ACK_NEC` podany jako **impuls** *(zbocze)*, nie poziom stały?
- [ ] F-CPU w trybie **RUN Safety** *(nie `LOCK`)*?
- [ ] `F-monitoring time` nie przekroczony *(przeciążona sieć PROFINET)*?
- [ ] Brak drugiego ukrytego błędu na innym kanale modułu?

> ⚠️ **S7-1200/S7-1500:** tradycyjny bit `QBAD` zastąpiony przez **value status**
> — logika odwrócona: `FALSE` = aktywne wartości zastępcze | `TRUE` = dane prawidłowe

---

### 5.4. Co to jest ACK_REQ i ACK_NEC w praktyce?  🔴

| Zmienna | Kierunek | Opis |
|---------|----------|------|
| `ACK_REQ` | Wyjście bloku F | Auto `TRUE` gdy moduł wymaga resetu — widoczny w Watch Table |
| `ACK_NEC` | Wejście bloku F | Impuls *(zbocze narastające)* potwierdzający usunięcie błędu |

**Schemat logiki Reset Safety (LAD):**
```
Reset_HMI: --|P|-- [ACK_NEC]   ← impuls z przycisku, tylko 1 cykl PLC
```

> ⚠️ `ACK_NEC` **nie może być** sygnałem stałym `TRUE` — tylko impuls zboczowy!

> 💡 **Zbiorcza reintegracja całej stacji:** blok `ACK_GL` *(STEP 7 Safety Advanced)*
> generuje zbiorczy impuls do **wszystkich** F-I/O w grupie runtime jednocześnie.
> Stosuj po wymianie modułu lub awarii sieci PROFINET całej stacji.

## 6. SAFE STATE — BEZPIECZNY STAN

### 6.1. Co to jest Safe State i kto go definiuje?

<span style="color:#c0392b">**Safe State**</span> to stan systemu po wykryciu zagrożenia lub błędu Safety. Definiuje go **inżynier projektu** na podstawie analizy ryzyka maszyny — Siemens dostarcza tylko narzędzia.

| Urządzenie | Safe State | Uzasadnienie |
|-----------|-----------|-------------|
| Prasa | Stop silnika | Brak ruchu = bezpieczny |
| Pompa cyrkulacyjna reaktora | Pozostaje **WŁĄCZONA** | Stop = przegrzanie = niekontrolowana reakcja |
| Wentylator chłodzący | Pozostaje **WŁĄCZONY** | Stop = pożar urządzenia |
| Zawór odcinający | NO lub NC — zależy od procesu | Analiza ryzyka musi to określić jednoznacznie |

> ⚠️ **Safe State definiuje inżynier, nie Siemens.** Siemens mówi: *"narzędzia są tu — użyj ich zgodnie z analizą ryzyka"*.

---

### 6.2. Dlaczego Safe State to nie zawsze wyłączenie?

Bo wyłączenie może być **bardziej niebezpieczne** niż kontynuacja działania:
- Pompa cyrkulacyjna reaktora — stop = przegrzanie = niekontrolowana reakcja chemiczna
- Wentylator chłodzący transformator — stop = pożar
- Podajnik na linii produkcyjnej — nagły stop = zablokowanie i awaria mechaniczna

> ⚠️ **`substitute value` F-DO może być `1`** (wyjście aktywne przy passivation) — to decyzja inżyniera, nie ustawienie domyślne Siemensa.

---

### 6.3. Jak F-DO substitute value wpływa na Safe State?

Parametr `substitute value` w TIA Portal (właściwości kanału F-DO) określa co wyjście robi przy passivation:

| `substitute value` | Zachowanie wyjścia | Kiedy używasz |
|-------------------|--------------------|---------------|
| `0` *(domyślne)* | Wyjście wyłączone | Napęd stop, zawór zamknięty — brak ruchu = bezpieczny |
| `1` | Wyjście aktywne | Pompa nadal działa, zawór otwarty — stop = większe ryzyko |

> 💡 To jest implementacja Safe State na **poziomie sprzętowym** — zadziała nawet przy awarii sieci komunikacyjnej, bez udziału logiki CPU.

---

### 6.4. Czym różni się STO jako Safe State napędu SINAMICS od zatrzymania programowego (OFF1/OFF2)? 🔴
STO (Safe Torque Off) jako Safe State napędu oznacza zablokowanie impulsów bramkowania tranzystorów — napęd nie może generować momentu obrotowego, nawet przy zasilaniu energetycznym. Zatrzymanie OFF1/OFF2 to kontrolowane wyhamowanie przez falownik z możliwością ponownego załączenia bez potwierdzenia.
- STO: brak momentu → wolne wybieganie jeśli nie ma hamulca mechanicznego (niebezpieczne na siłowniku pionowym!)
- OFF1: hamowanie po rampie (p1121), potem wyłączenie impulsów — napęd można ponownie uruchomić sygnałem ON
- OFF2: natychmiastowe wyłączenie impulsów (jak STO, ale sterowane programem, nie Safety)
- Safe State = STO → w konfiguracji F-DO parametr „substitute value" = 0 dla wyjścia STO
- Dla osi pionowych (roboty, podnośniki): jako Safe State użyj SS1 (Stop + STO po rampie) lub SBC

### 6.5. Jak konfigurujesz substitute values dla F-DO i jaką wartość wybrać dla zaworu, siłownika i napędu? 🟡
Substitute value to wartość logiczna wyjścia F-DO nadawana automatycznie podczas passivacji lub gdy F-CPU akceptuje błąd bezpieczeństwa. Konfigurowana w TIA Portal → właściwości modułu F-DO → „Substitute value for outputs".
- Domyślnie: 0 (false) dla wszystkich kanałów — to zazwyczaj poprawne
- Zawór bezpieczeństwa (NC — normalnie zamknięty): substitute value = 0 → zawór zamknięty ✓
- Siłownik pneumatyczny: zależy od logiki bezpiecznej pozycji — z reguły 0 = bezpieczna
- Napęd STO: substitute value = 0 → sygnał STO_active = false = brak momentu ✓
- WYJĄTEK: zawór NO (normalnie otwarty) — substitute value = 0 → zawór OTWARTY (niespójne z intencją)
- Ważna zasada: Zawsze weryfikuj że substitute value 0 odpowiada fizycznie bezpiecznemu stanowi urządzenia

## 7. PROFISAFE — KOMUNIKACJA SAFETY

### 7.1. Co to jest PROFIsafe i co zawiera jego pakiet?  🔴

<span style="color:#1a5276">**PROFIsafe**</span> to protokół Safety działający na **warstwie aplikacji** ponad standardowym PROFINET lub PROFIBUS — bez osobnego okablowania bezpieczeństwa.

**Dodatkowe dane w każdym pakiecie PROFIsafe** *(ponad normalne dane procesowe)*:

| Element | Rozmiar | Cel |
|---------|---------|-----|
| CRC (checksum) | 3 bajty | Wykrycie przekłamania danych |
| Licznik wiadomości | 1 bajt | Wykrycie utraty lub powtórzenia pakietu |
| F-Address | konfiguowalny | Wykrycie pakietu wysłanego do złego urządzenia |

**Błędy wykrywane przez PROFIsafe**, których zwykły PROFINET nie wykrywa:
- Utrata pakietu
- Powtórzenie pakietu (replay)
- Błędna sekwencja
- Przekłamanie danych (bit flip)
- Błędny adres odbiorcy

---

### 7.2. Co to jest F-Address i jak go konfigurujesz?  🔴

`F-Address` (F-Destination Address) to unikalny adres Safety przypisany do każdego modułu F w sieci. **Musi być identyczny** w konfiguracji TIA Portal i na fizycznym urządzeniu (DIP switch lub parametryzacja).

**Konfiguracja:**
- TIA Portal → właściwości modułu F → zakładka `Safety` → pole `Safety address`
- Na urządzeniu: DIP switch lub przez TIA Portal `Assign PROFIsafe address` (online)

> ⚠️ **Przy wymianie modułu:** nowy moduł musi dostać **ten sam F-Address** co stary — inaczej nie uruchomisz systemu Safety.
> Błędny F-Address → moduł nie komunikuje się z F-CPU i pozostaje spassivowany.

---

### 7.3. Co to jest F-monitoring time i co się dzieje po jego przekroczeniu?

`F-monitoring time` to maksymalny czas oczekiwania F-CPU na kolejny pakiet PROFIsafe od modułu. Po przekroczeniu (np. przerwa w sieci, przeciążony switch) → moduł zostaje <span style="color:#c0392b">**spassivowany**</span>.

| Nastawienie | Skutek |
|-------------|--------|
| Za krótki | Fałszywe alarmy przy chwilowym obciążeniu sieci |
| Za długi | Wolne wykrywanie prawdziwej awarii komunikacji |

> 💡 Ustawiasz w parametrach modułu Safety. Wartość dobierasz do topologii sieciowej i obciążenia switcha — dla przeciążonych sieci zwiększ, dla wymagań szybkiego wykrycia awarii zmniejsz.

---

### 7.4. Jak Safety działa przez ET200 (zdalne I/O) i czym jest F-peripheral?

**F-peripheral** (fail-safe peripheral) to zdalne urządzenie I/O Safety podłączone do F-CPU przez PROFIsafe/PROFINET.

| F-peripheral | Stopień ochrony | Montaż |
|-------------|----------------|--------|
| ET200SP + moduły F-DI/F-DQ | IP20 | Szafa sterownicza, szyna DIN |
| ET200eco F | IP67 | Przy maszynie, bez szafy |
| ET200pro F | IP67 | Modułowe, trudne warunki |

**Zasada działania:**
- F-CPU wysyła i odbiera pakiety PROFIsafe do każdego F-peripherala **niezależnie**
- Każdy ma własny `F-Address` i `F-monitoring time`
- Awaria jednego peripherala <span style="color:#c0392b">**passivuje tylko ten moduł**</span>, nie cały system Safety

---

## 8. NAPĘDY SAFETY — SINAMICS Z WBUDOWANYM SAFETY

### 8.1. Co to jest STO (Safe Torque Off) i jak działa?  🔴

<span style="color:#c0392b">**STO**</span> natychmiastowo odcina moment obrotowy — falownik blokuje impulsy PWM do silnika. Silnik wybiega swobodnie (lub hamuje hamulec mechaniczny).

**Kluczowe cechy:**
- Brak rampy hamowania — natychmiastowe odcięcie
- Certyfikowany wg <span style="color:#1a5276">**IEC 61800-5-2**</span> — realizowany sprzętowo (dwa kanały w napędzie)
- Napęd potwierdza brak momentu do F-CPU przez PROFIsafe: sygnał `STO_Active`

> ⚠️ **Różnica od wyłączenia programowego:** komenda `OFF` przez PLC — niecertyfikowana, niemonitorowana, napęd może technicznie nadal generować moment.

---

### 8.2. Jaka jest różnica między STO a zwykłym wyłączeniem napędu przez PLC?

| Cecha | STO | Wyłączenie programowe |
|-------|-----|----------------------|
| Certyfikacja | <span style="color:#1a5276">**SIL3/PLe**</span> | Brak |
| Realizacja | Sprzętowa (2 kanały w napędzie) | Programowa |
| Potwierdzenie braku momentu | `STO_Active` → F-CPU | Brak |
| Monitoring | TAK (PROFIsafe lub zaciski) | NIE |
| Restart po odwołaniu | Wymaga potwierdzenia Safety | Natychmiastowy |

---

### 8.3. Co to jest SS1 i kiedy go używasz zamiast STO?  🔴

<span style="color:#c0392b">**SS1**</span> (Safe Stop 1): napęd hamuje wzdłuż zaprogramowanej rampy do zerowej prędkości, następnie aktywuje STO.

**Kiedy SS1 zamiast STO:**
- Natychmiastowe odcięcie momentu (STO) jest **niebezpieczne** — duże masy inercyjne
- Obrabiarka z ciężkim stołem — ryzyko zderzenia narzędzia przy wybiegu
- Winda, dźwig — wybieg = niekontrolowany ruch z ładunkiem

> ⚠️ Czas hamowania SS1 jest **monitorowany** — jeśli napęd nie zatrzyma się w zadanym czasie → natychmiastowe STO jako zabezpieczenie.

### 8.4. Co to są SS2, SOS, SLS, SDI, SBC?  🟢

| Funkcja Safety | Pełna nazwa | Działanie | Kiedy stosujesz |
|----------------|-------------|-----------|-----------------|
| **SS2** | Safe Stop 2 | Hamowanie z rampą → SOS (napęd zasilony, trzyma pozycję) | Wstrzymanie z zachowaniem pozycji (ramiona robotów, pionowe osie) |
| **SOS** | Safe Operating Stop | Napęd zasilony, monitoruje pozycję, może wytworzyć moment przy ruchu | Po SS2 lub gdy oś ma trzymać pozycję podczas inspekcji |
| **SLS** | Safely Limited Speed | Ograniczenie prędkości do bezpiecznego max | Tryb serwisowy — operator wchodzi do strefy, oś może się wolno ruszać |
| **SDI** | Safe Direction | Tylko jeden kierunek ruchu dozwolony | Osłona otwarta — oś może jechać tylko od operatora |
| **SBC** | Safe Brake Control | Certyfikowane sterowanie hamulcem — monitoring prądu uzwojenia | Osie pionowe z hamulcem mechanicznym Safety |

### 8.5. Jak STO jest realizowane sprzętowo — zaciski vs PROFIsafe?

Zaciski hardwarowe (STO1/STO2): bezpośrednie odcięcie sygnałów PWM przez zewnętrzny sygnał 24V z modułu Safety. Szybsze (bez opóźnienia sieci), prostsze, niezależne od komunikacji.
PROFIsafe: komenda STO przesyłana przez PROFINET. Umożliwia zaawansowane funkcje (SS1, SLS, SDI, diagnostyka przez sieć). Wymaga sprawnego połączenia sieciowego.
W praktyce: przy G120/S120 można łączyć oba sposoby — PROFIsafe dla zaawansowanych funkcji + zaciski STO jako backup.

### 8.6. Co sprawdzasz przy commissioning napędu z STO?

Procedura:
- Podaję sygnał STO (przez zaciski lub PROFIsafe) — weryfikuję że napęd zatrzymał się i nie ma momentu
- Sprawdzam potwierdzenie STO_Active w statusie napędu (w TIA Portal lub Startdrive)
- Weryfikuję że nie można uruchomić napędu gdy STO aktywne
- Zdejmuję STO — sprawdzam poprawny restart
- Testuję czas reakcji
- Sprawdzam poprawność adresu PROFIsafe jeśli używany
- Dokumentuję wyniki z podpisem

### 8.7. Czym różnią się telegramy PROFIdrive 1, 20, 102, 352 i jak dobirasz telegram dla napędu SINAMICS?

Telegram PROFIdrive określa format wymiany danych między CPU a napędem przez PROFINET. Numer musi być zgodny w napędzie (`p0922`) i w konfiguracji Startdrive/TIA Portal.

| Telegram | Dane procesowe | Typowe zastosowanie |
|----------|---------------|---------------------|
| **1** | STW1/ZSW1 (16b) + NSET/NIST (16b) | Standardowy napęd, proste zadawanie prędkości V/f lub wektorowe bez enkodera |
| **20** | STW1/ZSW1 + NSET + prąd/moment + alarmy | Rozszerzony monitoring — Startdrive, diagnostyka prądu |
| **102** | STW + NSET + enkoder (pozycja + prędkość) | S7-1500 Motion Control (TO_SpeedAxis / TO_PositioningAxis) z enkoderem |
| **105** | Telegram DSC (Dynamic Servo Control) + enkoder | S7-1500 TO_SynchronousAxis — wymagany IRT i Startdrive |
| **352** | STW1/ZSW1 + PROFIsafe Safety | SINAMICS G120/S120 z Safety Integrated (STO/SS1/SLS przez PROFIsafe) |

**Jak dobrać telegram:**
- Tylko prędkość, bez enkodera, bez Safety → Telegram 1
- Motion Control S7-1500 z enkoderem → Telegram 102
- Synchronizacja osi, IRT → Telegram 105
- Safety (STO/SS1/SLS przez PROFIsafe) → Telegram 352

**Uwaga praktyczna:** Niezgodność telegramu między `p0922` a konfiguracją TIA Portal → napęd nie komunikuje się lub dane są przesuznite — błędne sterowanie bez alarmu. Zawsze weryfikuj `p0922` online po podłączeniu nowego napędu.

### 8.8. Jakie funkcje bezpieczeństwa są wbudowane w serwowzmacniacz Sinamics V90 i jak należy je podłączyć?
Serwowzmacniacz Sinamics V90 jest wyposażony w funkcję bezpieczeństwa STO (Safe Torque Off), która zapewnia bezpieczne zdjęcie momentu obrotowego z napędu.
- Funkcja STO jest realizowana poprzez terminale STO+, STO1 i STO2.
- Domyślnie terminale te są zmostkowane, co oznacza, że funkcja STO jest nieaktywna w trybie bezpieczeństwa.
- W docelowej aplikacji sygnały STO należy podłączyć dwukanałowo do układu bezpieczeństwa, takiego jak przekaźnik bezpieczeństwa lub programowalny sterownik bezpieczeństwa (PLC Safety), aby zapewnić bezpieczne zatrzymanie napędu.
*Źródło: transkrypcje ControlByte*

---

## 9. TIA PORTAL — SAFETY PRAKTYKA

### 9.1. Jak wygląda struktura programu Safety w TIA Portal?

Program Safety w TIA Portal składa się z:
- F-OB (Safety Main OB, np. Main_Safety_RTG1) — główny cykl Safety, odpowiednik OB1 dla Safety
- F-FB / F-FC — bloki logiki Safety programowane w F-LAD lub F-FBD
- F-DB — instancje bloków, generowane automatycznie przez TIA Portal
Kompilacja Safety generuje CRC dla każdego bloku i collective signature dla całości. Program Safety jest logicznie oddzielony od standardowego OB1.

### 9.2. Jak przekazujesz sygnał z obszaru F do standardowego OB?

Z F do standard: poprzez F-DB — zmienne wynikowe Safety są dostępne do odczytu ze standardowego programu. Przykład: F-DB.SafetyOK (BOOL) możesz odczytać w OB1 do wyświetlenia na HMI lub logowania.
Ze standard do F: przez dedykowane zmienne 'safe interlock' — standardowy program może pisać do specjalnych zmiennych które F-CPU traktuje jako niezaufane (nie używa do decyzji Safety).
Bezpośredni zapis ze standardowego do F-DB — zablokowany. Zalecany wzorzec Siemens (wg doc. 21064024): dwa globalne DB — DataFromSafety (zapisuje F-program, czyta standard) i DataToSafety (zapisuje standard, czyta F-program). Synchronizacja przez konsekwentne używanie tych DB eliminuje ryzyko niezamierzonego wpływu programu standardowego na logikę Safety.

### 9.3. Jak wgrywasz zmianę w programie Safety?  🟡

Modyfikujesz logikę F → kompilacja → TIA Portal ostrzega o zmianie F-signature → wymagane potwierdzenie zmiany (kliknięcie Accept lub hasło Safety) → wgranie do CPU (Download) → CPU weryfikuje collective signature → Safety RUN.
Każda zmiana jest logowana z datą i użytkownikiem w projekcie TIA Portal.

### 9.4. Co się dzieje gdy F-signature nie zgadza się po wgraniu?

F-CPU nie uruchamia programu Safety i zgłasza błąd 'F-signature mismatch'. Przyczyny: niekompletne wgranie, wgranie programu z innego projektu, ingerencja w F-DB.
Rozwiązanie: skompiluj projekt ponownie (Compile → Software) i wykonaj pełne wgranie (Download to device → All). Nie próbuj edytować F-DB ręcznie.

### 9.5. Jak czytasz diagnostykę F-modułu online w TIA Portal?  🟡

Online → w drzewie projektu rozwiń moduł F → Device diagnostics → zakładka Diagnostics.
Widzisz: status passivation (TAK/NIE), aktywne błędy kanałów (urwanie, zwarcie, discrepancy), status komunikacji PROFIsafe, liczniki błędów.
Alternatywnie: Watch Table z zmiennymi F-DB modułu (DIAG, PASS_OUT, ACK_REQ, QBAD).

### 9.6. Co to jest PLCSIM i jak pomaga w Safety?

PLCSIM to symulator TIA Portal umożliwiający testowanie programu PLC bez fizycznego sprzętu. Obsługuje również programy Safety — możesz symulować działanie F-CPU, testować logikę Safety, weryfikować ACK, passivation, reintegration.
Oszczędza czas commissioning bo błędy logiczne wyłapujesz przed wyjazdem do klienta. Nie zastępuje testów na prawdziwym sprzęcie dla certyfikacji — ale znacznie skraca czas FAT.

### 9.7. Co to jest Safety Matrix w TIA Portal i jak z niej korzystasz?  🟢

Safety Matrix (dostępna w STEP 7 Safety Advanced V15+) to graficzne narzędzie do definiowania logiki Safety w formie tabeli: **wiersze = zdarzenia wyzwalające** (triggery), **kolumny = funkcje bezpieczeństwa** (aktuatory/napędy). Przecięcie wiersza z kolumną określa czy dane zdarzenie aktywuje daną funkcję Safety.

**Kiedy używasz Safety Matrix:**
- Złożone maszyny z wieloma strefami Safety i zależnościami (np. e-stop strefy A wyłącza napędy A1, A2, A3, ale nie B — Safety Matrix to pokazuje na jeden rzut oka).
- Dokumentacja wymagana przez klienta lub rzeczoznawcę — matrix jest czytelna dla osób nie znających kodu LAD/FBD.
- Zamiast pisać ręcznie logikę AND/OR w F-FB, matrix generuje ją automatycznie.

**Praca z Safety Matrix w TIA Portal:**
1. W drzewie projektu: `Safety Administration → Safety Matrix → Add new Safety Matrix`.
2. W edytorze matrix: dodajesz kolumny (funkcje Safety: STO napędu, zawór bezp., blokada ryglowania) i wiersze (wyzwalacze: E-STOP, kurtyna, krańcówka).
3. W komórce przecięcia klikasz: `Active` (zadziała), `Not active` (ignoruje), `Deactivate` (dezaktywuje funkcję).
4. Opcjonalnie definiujesz warunki resetu per funkcja Safety: automatyczny lub wymagający ACK.
5. `Compile` — TIA Portal generuje automatycznie F-bloki z logiką odpowiadającą matrix.

**Ograniczenia:** Safety Matrix nie zastępuje pełnej logiki sekwencyjnej (np. muting z oknem czasowym, SS1 z rampą) — te programujesz nadal w F-FB. Matrix nadaje się dla logiki kombinacyjnej (A AND B → zatrzymaj napęd C).

**Na rozmowie:** Wspomnij, że matrix jest przydatna zarówno jako narzędzie projektowania, jak i dokumentacji do FAT/SAT — klient dostaje tabelę zamiast kodu.

### 9.8. Jak generujesz Safety Report / certyfikat Safety w TIA Portal i co zawiera?  🟢

Safety Report (raport Safety) to dokument generowany przez TIA Portal potwierdzający konfigurację i collective signature programu Safety — wymagany przy odbiorze maszyny i audycie bezpieczeństwa.

**Generowanie w TIA Portal:**
1. `Safety Administration` (lewy panel projektu) → `Safety program` → `Print / Save Safety program`.
2. Wybierz format: PDF lub wydruk (HTML).
3. TIA Portal generuje raport zawierający:

**Zawartość raportu Safety:**
- **Collective signature** (podpis zbiorczy) — unikalny skrót całego programu Safety. Zmiana czegokolwiek w logice = zmiana podpisu. Raport z podpisem jest dowodem że program nie był modyfikowany po certyfikacji.
- **Lista bloków F** z indywidualnymi F-signatures i datami ostatniej modyfikacji.
- **Lista F-peripherals** (moduły F-DI/F-DO/napędy Safety) z ich F-Address i F-monitoring time.
- **Parametry Safety** każdego modułu: discrepancy time, substitute values, ewaluacja kanałów.
- **Historia zmian** (Change log) — kto i kiedy modyfikował program Safety (TIA Portal śledzi zmiany per użytkownik).

**Kiedy generujesz raport:**
- Po zakończeniu kodowania Safety, przed FAT — jako baseline dla testów.
- Po każdej zmianie w Safety programie — nowy raport z nowym podpisem.
- Na żądanie klienta lub rzeczoznawcy TÜV/UDT.

**Ważne:** Raport Safety ≠ certyfikat bezpieczeństwa maszyny. To dokumentacja techniczna PLC. Certyfikat maszyny (CE, ocena ryzyka) wystawia producent maszyny lub notyfikowana jednostka — nie TIA Portal.

## 10. ROBOT ABB IRC5 — INTEGRACJA Z PLC

### 10.1. Jak przebiega komunikacja Siemens PLC z robotem ABB IRC5?  🟡

Przez PROFINET: Siemens PLC = master (controller), robot ABB IRC5 = slave (device).
Konfiguracja: 1) W RobotStudio konfigurujesz PROFINET slave i sygnały I/O w pliku EIO.cfg. 2) Eksportujesz GSDML z IRC5. 3) W TIA Portal importujesz GSDML — robot widoczny jak każde urządzenie PROFINET. 4) Mapujesz adresy wejść/wyjść. 5) Ustawiasz IP robota i nazwę PROFINET zgodną z RobotStudio.

### 10.2. Co to jest GSDML i jak go instalujesz w TIA Portal?

GSDML (General Station Description Markup Language) to plik XML opisujący urządzenie PROFINET — jego moduły I/O, parametry, obsługiwane adresy.
Instalacja: TIA Portal → Options → Manage general station description files → Install → wskazujesz plik GSDML.
Plik GSDML dla ABB IRC5 znajdziesz w folderze instalacji RobotStudio lub w IRC5 controller disk.

### 10.3. Jak PLC wysyła numer programu do robota i jak robot go odczytuje?

Po stronie robota (EIO.cfg): definiujesz Group Input (GI) — np. GI_ProgramNumber, 8 bitów, zmapowany na bajt z PROFIsafe/PROFINET.
Po stronie PLC (TIA Portal): piszesz wartość INT (np. 5) do obszaru wyjść PROFINET przypisanego do robota.
Po stronie RAPID (kod robota): nrProgram := GInput(GI_ProgramNumber); a następnie SELECT nrProgram → IF 1 → MoveL pos1 → IF 2 → MoveL pos2 itd.

### 10.4. Jak działa przesyłanie offsetu pozycji z PLC do RAPID?

PLC wysyła wartość offsetu (np. X, Y w mm×10 jako INT, żeby uniknąć przecinka) przez Group Input PROFINET.
W RAPID: offsetX := GInput(GI_OffsetX) / 10.0;
Dodajesz do pozycji bazowej: targetPos := Offs(basePos, offsetX, offsetY, 0);
MoveL targetPos, v100, fine, tool1;
Metoda stosowana przy systemach wizyjnych i zmiennych pozycjach detali.

### 10.5. Jak debugujesz brak komunikacji PROFINET między PLC a robotem?

Kolejność sprawdzania:
- Czy robot ma poprawne IP i nazwę PROFINET (zgodne z TIA Portal)?
- Ping z PLC do IP robota — czy odpowiada?
- W TIA Portal diagnostyka PROFINET — czy urządzenie widoczne w sieci?
- W RobotStudio — czy interfejs PROFINET aktywny, czy sygnały skonfigurowane?
- Czy GSDML wersja pasuje do wersji RobotWare (starsze RW → starszy GSDML)?
- Czy nie ma duplikatu nazwy PROFINET w sieci?

---

### 10.6. Jakie protokoły komunikacyjne i format danych są wykorzystywane do integracji robota ABB IRC5 z PLC Siemens?
Integracja robota ABB z kontrolerem IRC5 ze sterownikiem PLC Siemens może być realizowana za pośrednictwem protokołu TCP lub UDP, z wykorzystaniem standardu XML do przesyłania danych.
- Komunikacja odbywa się z częstotliwością około 250 Hz (cykl co 4 ms) dzięki modułowi "Robot Reference Interface".
- **TCP (Transmission Control Protocol):** Wybierany, gdy kluczowe jest otrzymanie każdej ramki danych, nawet kosztem powtórnego wysyłania.
- **UDP (User Datagram Protocol):** Wybierany, gdy nie jest istotne otrzymanie każdej ramki (może zostać utracona), ale ważna jest aktualna wartość i ciągłość nadawania.
- Dane są przesyłane w formacie XML, który jest językiem znaczników umożliwiającym reprezentowanie informacji za pomocą struktury elementów i atrybutów.
*Źródło: transkrypcje ControlByte*

### 10.7. Jakie są kluczowe elementy struktury telegramu XML wysyłanego z robota ABB IRC5 do PLC?
Telegram XML wysyłany z robota ABB IRC5 do PLC zawiera ustrukturyzowane dane dotyczące stanu i położenia robota, wykorzystując elementy i atrybuty.
- Głównymi częściami dokumentu XML są elementy, takie jak `RobData` (element nadrzędny/root), `RobMode`, `Ts_act`, `P_act`, `J_act`, `Ts_des`, `P_des`, `J_des`.
- Elementy mogą zawierać tekst (np. `RobMode` z wartością "Auto") lub atrybuty (np. `RobData` z atrybutami `Id` i `Ts` zawierającymi wartości w cudzysłowie).
- Możliwe jest zagnieżdżanie elementów, gdzie `RobData` zawiera inne elementy, które z kolei posiadają atrybuty informujące o aktualnym położeniu i orientacji robota.
- Telegram jest kodowany w standardzie UTF-8, który jest rozszerzonym kodowaniem obejmującym znaki ASCII.
*Źródło: transkrypcje ControlByte*

### 10.8. Jak przebiega proces dekodowania telegramu XML z robota ABB w sterowniku PLC Siemens?
Proces dekodowania telegramu XML z robota ABB w sterowniku PLC Siemens obejmuje odbiór danych, konwersję znaków i ekstrakcję informacji z elementów i atrybutów XML.
- Sterownik PLC odbiera ramkę danych za pośrednictwem protokołu TCP.
- Odebrane bajty są dekodowane jako zmienne typu `character` (char), reprezentujące znaki w formacie ASCII/UTF-8.
- Następnie, z wykorzystaniem odpowiednich funkcji (np. z biblioteki LString), następuje dekodowanie poszczególnych pól dla elementów w znacznikach XML.
- Odczytywane są wartości atrybutów, które stanowią zmienne robota, takie jak położenie i orientacja.
- Do symulacji i testowania komunikacji można wykorzystać narzędzia takie jak PLCSIM Advanced i Node-RED, który generuje przykładowe telegramy XML.
*Źródło: transkrypcje ControlByte*

## 11. COMMISSIONING I DIAGNOSTYKA

### 11.1. Co sprawdzasz przed pierwszym RUN Safety?  🔴

**Checklista przed pierwszym uruchomieniem Safety:**

- [ ] Poprawność okablowania modułów F (`VS*`, `NC`, konfiguracja dwukanałowa)
- [ ] `F-Address` zgodny w TIA Portal i na modułach fizycznych (DIP switch lub elektroniczny)
- [ ] <span style="color:#c0392b">**Collective signature**</span> skompilowana i wgrana kompletnie do F-CPU
- [ ] Substitute values ustawione zgodnie z projektem Safety
- [ ] `Discrepancy time` dopasowany do czujników — nie za krótki!
- [ ] `ACK_NEC` podpięte do przycisku Reset (jako impuls, nie poziom stały)
- [ ] `F-monitoring time` skonfigurowany dla topologii sieci
- [ ] Safety CPU w trybie **RUN Safety** (nie LOCK, nie STOP)
- [ ] Dokumentacja Safety dostępna (Safety plan, listy testów, F-signature baseline)

**Przypisanie adresów PROFIsafe (procedura online):**
1. TIA Portal → `Devices & Networks` → prawym na moduł → `Assign PROFIsafe address`
2. Kliknij `Identification` → diody LED modułu **migają zielono jednocześnie**
3. Zaznacz `Confirm` → `Assign`

> 💡 Adres PROFIsafe zapisywany jest w **elektronicznym elemencie kodującym** modułu — przy wymianie modułu nowy moduł dziedziczy stary `F-Address` automatycznie, jeśli element kodujący pozostaje.

### 11.2. Jak testujesz e-stop podczas commissioning?  🟡

**Procedura testu e-stop — wykonaj dla każdego e-stopu osobno:**

1. Uruchom maszynę w trybie wolnym/testowym przy bezpiecznej prędkości
2. Wciśnij e-stop — weryfikuj natychmiastowe zatrzymanie **WSZYSTKICH** osi/napędów
3. Sprawdź że nie można uruchomić maszyny z wciśniętym grzybkiem
4. Odblokuj e-stop (przekręć) i wykonaj ACK — sprawdź poprawny powrót do RUN
5. Zmierz i zapisz **czas reakcji** (od wciśnięcia do zatrzymania) — porównaj z wartością z oceny ryzyka
6. **Dokumentuj wynik z datą i podpisem** — wymagane do FAT/SAT

> ⚠️ Powtórz dla **KAŻDEGO** e-stopu w każdej lokalizacji na maszynie. Jeden nieprzetestowany e-stop = maszyna nie może być odebrана!

### 11.3. Co to jest FAT i SAT w kontekście Safety?  🟢

| Test | Gdzie | Cel |
|------|-------|-----|
| **FAT** *(Factory Acceptance Test)* | Zakład dostawcy maszyny | Testy przed wysyłką — każda funkcja Safety, wyniki podpisane przez dostawcę i klienta |
| **SAT** *(Site Acceptance Test)* | U klienta po instalacji | Potwierdzenie że Safety działa w docelowym środowisku (okablowanie terenowe, warunki przemysłowe) |

Dla Safety: oba zawierają **obowiązkowe testy każdego e-stopu, kurtyny i krańcówek** — wyniki dokumentowane i podpisywane.

> 💡 Safety Report z TIA Portal (Collective Signature) jest częścią dokumentacji FAT — potwierdza że program Safety nie był modyfikowany po certyfikacji.

### 11.4. Jak postępujesz gdy odkryjesz błąd w logice Safety po FAT?

> ⚠️ **Nie modyfikujesz samodzielnie bez formalnej zgody** — każda zmiana programu Safety wymaga ścieżki Change Request i ponownej akceptacji (nowa `F-signature`).

**Procedura zmiany Safety po FAT:**

1. Zgłaszam do Safety Engineer / project managera — formalny `Change Request`
2. Zmiana zaakceptowana → dokonuję modyfikacji w TIA Portal
3. Kompiluję → nowa `F-signature` → wgranie do CPU
4. Przeprowadzam **testy regresji** (retesty dotkniętych funkcji Safety)
5. Generuję nowy Safety Report z nową <span style="color:#c0392b">**Collective Signature**</span>
6. Dokumentuję: co zmieniono, kiedy, kto zatwierdził, wyniki testów po zmianie

### 11.5. Jakie są najczęstsze przyczyny passivation F-DI w praktyce?  🟡

Najczęstsze przyczyny <span style="color:#c0392b">**passivation**</span> modułu F-DI wg doświadczenia commissionerów:

| Przyczyna | Jak zdiagnozować |
|-----------|----------------|
| Zerwany kabel czujnika *(najczęściej)* | Multimetr na zaciskach modułu |
| Czujnik NC „przyklejony" — uszkodzony mechanicznie | Ręczna aktywacja, sprawdź otwieranie NC |
| Źle przyłączony `VS*` — brak zasilania impulsowego | Sprawdź LED `VS*` modułu lub oscyloskop |
| `Discrepancy time` za krótki dla danego czujnika/prędkości | Zwiększ `discrepancy time` w parametrach modułu |
| Utrata komunikacji PROFIsafe — przeciążony switch | Sprawdź obciążenie switcha i `F-monitoring time` |
| Złe ustawienie `F-monitoring time` | Zweryfikuj topologię sieci, dostosuj wartość |
| Zwarcie do 24V na wejściu (np. łączenie kabli w trasie kablowej) | Pomiar izolacji kabla |

### 11.6. Jak reagować gdy moduł F świeci błędem którego nie możesz skasować?

**Systematyczna checklista debugowania:**

- [ ] Odczytaj **dokładny kod błędu** z diagnostyki TIA Portal — nie tylko status LED
- [ ] Sprawdź czy błąd fizyczny faktycznie usunięty (kabel, czujnik multimetrem)
- [ ] `ACK_NEC` podany jako **impuls** (zbocze narastające), NIE stały poziom HIGH?
- [ ] F-CPU w trybie **RUN Safety** — nie LOCK?
- [ ] Przy błędzie wewnętrznym modułu: wymień moduł — **zachowaj ten sam `F-Address`**
- [ ] Przy błędzie `F-signature`: pełna rekompilacja + pełne wgranie (`Download → All`)
- [ ] Jeśli nic nie pomaga: backup projektu → pełen restart CPU (`MRES`)

> ⚠️ Po wymianie modułu `F-Address` musi być **identyczny** ze starym — bez tego moduł pozostanie <span style="color:#c0392b">**spassivowany**</span> nawet przy sprawnym sprzęcie.

### 11.7. Jak wygląda typowy workflow pierwszego commissioning z TIA Portal — od projektu do działającej maszyny?

Sekwencja kroków w praktyce commissioning z TIA Portal:

**1. Weryfikacja projektu (offline):**
- Sprawdź wersję TIA Portal w projekcie vs zainstalowana na laptopie — niezgodność = nie otworzysz projektu.
- Sprawdź wersję firmware CPU w projekcie vs fizyczny sterownik — TIA Portal ostrzega, ale może odmówić Download.
- Przejrzyj `Devices & Networks` — czy IP adresy nie kolidują, czy wszystkie moduły są skonfigurowane.

**2. Go Online — pierwsze połączenie:**
- Podłącz laptop przez PROFINET lub USB PG. TIA Portal → `Online → Go online`.
- Jeśli CPU i projekt niezsynchronizowane: `Compare offline/online` → sprawdź różnice.
- Pierwsze wgranie: `Download to device → Hardware and software → All`.

**3. Diagnoza startu:**
- `Diagnostics buffer` (Online → PLC → Diagnostics) — ostatni wpis = ostatnie zdarzenie (STOP, błąd, start). Pierwsze miejsce diagnostyki.
- Moduły I/O: wszystkie zielone = OK. Pomarańczowe/czerwone = błąd konfiguracji lub awaria sprzętu.
- Safety: sprawdź tryb Safety RUN, collective signature zatwierdzona, F-Address przypisany.

**4. Monitoring I/O:**
- Watch Table: dodaj kluczowe zmienne (czujniki, wyjścia, timery) → monitoruj wartości na żywo.
- Force Values: wymuś wartości I/O do testów okablowania — tylko przy wyłączonej maszynie.

**5. Typowe pułapki pierwszego uruchomienia:**

> ⚠️ **CPU w STOP po Download** → sprawdź `Diagnostics buffer` — prawdopodobnie błąd adresowania lub konfiguracji.

> ⚠️ **Moduł pokazuje błąd ale kabel OK** → sprawdź numer katalogowy w TIA Portal = fizyczny moduł (inna rewizja hardware ≠ ten sam katalog).

> ⚠️ **HMI nie łączy się z PLC** → sprawdź IP w tej samej podsieci i czy firewall laptopa nie blokuje portu `102` (S7 protocol).

### 1.13. Jakie są etapy uruchomienia napędu SINAMICS G120 — od sprzętu do pierwszego ruchu?

SINAMICS G120 to przemiennik częstotliwości zbudowany z wymiennych komponentów: **CU (Control Unit)** + **PM (Power Module)**. Uruchomienie odbywa się przez **Startdrive** (wtyczka TIA Portal) lub standalone **STARTER**.

**Budowa — dobór komponentów:**
- CU: np. CU240E-2 DP (PROFIBUS), CU240E-2 PN (PROFINET), CU250S-2 (z enkoderem)
- PM: PM230 (bez hamowania), PM240-2 (z chopperem hamującym), PM250 (regeneratywny)
- Moc PM musi pasować do silnika — dobór wg karty katalogowej

**Etapy uruchomienia w Startdrive (TIA Portal):**

**1. Dodanie napędu do projektu:**
- `Devices & Networks` → `Add new device` → SINAMICS G120 → wybierz wersję CU
- Ustaw adres PROFINET (nazwa urządzenia + IP) — synchronizacja z fizycznym napędem przez `Assign device name`

**2. Quick Commissioning (p0010 = 1):**
- `p0100` — normy silnika: 0 = IEC (50 Hz, kW), 1 = NEMA (60 Hz, hp)
- `p0300` — typ silnika: 1 = silnik asynchroniczny (IM), 2 = PMSM (synchroniczny)
- Dane z tabliczki znamionowej silnika: `p0304` (napięcie), `p0305` (prąd znamionowy), `p0307` (moc), `p0308` (cos φ), `p0309` (sprawność), `p0310` (częstotliwość), `p0311` (prędkość)
- `p1080` / `p1082` — prędkość minimalna / maksymalna [rpm]
- `p1120` / `p1121` — czas rampy przyspieszania / hamowania [s]
- Zakończenie Quick Commissioning: `p3900 = 1` → napęd przelicza parametry i wraca do `p0010 = 0`

**3. Identyfikacja silnika (Motor Data Identification):**
- `p1910 = 1` → napęd wykonuje pomiar rezystancji uzwojeń przy zatrzymanym silniku
- `p1960 = 1` → identyfikacja przy obracającym się silniku (Speed Controller Optimization)
- Wyniki zapisywane automatycznie do parametrów regulatora

**4. Telegram PROFINET i PZD:**
- `p0922` — wybór telegramu: 1 = standard (STW1/ZSW1 + Setpoint/Actual speed), 20 = rozszerzony, 352 = Safety
- W TIA Portal: w konfiguracji sprzętowej przypisz telegram G120 do DB komunikacyjnego; użyj FB `SINA_SPEED` (startdrive library)

**5. Fabryczny reset (gdy napęd był już używany):**
- `p0010 = 30`, następnie `p0970 = 1` → pełny reset do ustawień fabrycznych

**6. Weryfikacja i diagnostyka:**
- `r0002` — aktualny stan napędu (gotowy / run / fault)
- `r0945` — kod ostatniego błędu (Fault code) — niezbędny przy diagnostyce
- `r0947` — kod ostatniego alarmu (Alarm code)
- `r0949` — wartość powiązana z błędem (dodatkowa informacja diagnostyczna)
- Panel BOP-2 lub IOP na froncie CU — podgląd parametrów i stanów bez laptopa

**Praktyczne wskazówki:**

> 💡 Zawsze sprawdź zgodność napięcia zasilania PM z siecią zakładową (400 V / 480 V).

> 💡 Po `p3900 = 1` napęd generuje automatycznie parametry regulatora prędkości — nie nadpisuj ręcznie bez potrzeby.

> ⚠️ **PROFINET:** nazwa urządzenia w napędzie musi być **identyczna** jak w konfiguracji TIA Portal — **wielkość liter ma znaczenie**.

> ⚠️ **Fault `F07801`** (przetężenie) przy starcie → silnik za mały do PM lub zbyt krótki czas rampy (`p1120`).

*Źródło: Siemens SINAMICS G120 Getting Started / Startdrive commissioning guide*

### 11.9. Jakie są możliwości diagnostyki i testowania programów PLC za pomocą języka Python i protokołu OPC UA?

Język Python, w połączeniu z protokołem OPC UA, umożliwia automatyzację testów oprogramowania PLC, co jest szczególnie przydatne w przypadku złożonych projektów, gdzie testy manualne są czasochłonne i podatne na błędy.
- **Zastosowanie Pythona w automatyce przemysłowej:**
  - Automatyzacja powtarzalnych zadań na poziomie GUI w środowiskach PLC (np. Codesys).
  - Komunikacja w protokołach przemysłowych (Modbus, OPC UA).
  - Programowanie Raspberry Pi.
  - Testowanie oprogramowania PLC (np. biblioteka Pytest).
  - Przetwarzanie danych z obiektu (SCADA, systemy chmurowe), generowanie raportów (CSV, wykresy).
  - Tworzenie aplikacji desktopowych/webowych dla automatyki (Django, Flask).
- **Testy automatyczne z Pythonem:**
  - **Cel:** Zautomatyzowanie testów bloków funkcyjnych PLC.
  - **Zalety:** Powtarzalność, dokładność, oszczędność czasu i zasobów (automatyków).
  - **Komunikacja:** Protokół OPC UA. Sterownik PLC działa jako serwer, skrypt Python jako klient.
  - **Wymagane biblioteki Python:**
    - `opcua`: Do komunikacji z serwerem OPC UA.
    - `pytest`: Do automatyzacji testów.
    - `pytest-html`: Do generowania raportów HTML.
    - `time`: Do generowania opóźnień w skrypcie.
  - **Struktura testu:**
    - Plik `opc.py`: Funkcje do łączenia/rozłączania z serwerem OPC UA.
    - Plik `tags.py`: Definicja zmiennych PLC (np. start, stop, emergency, czujnik, x_sygnalizacja), które będą wymieniane przez OPC UA.
    - Plik `test_unit.py`: Zawiera funkcje testowe (np. `test_start_button`, `test_stop_button`, `test_emergency_stop`).
    - **`assert`:** Słowo kluczowe do sprawdzania poprawności wyników testów.
  - **Przebieg testu:**
    1. Inicjalizacja (połączenie z serwerem OPC UA, reset tagów).
    2. Symulacja działania wejść (np. ustawienie `start` na `True`, odczekanie).
    3. Sprawdzenie stanu wyjść (np. czy `x_sygnalizacja` zmieniła się z `False` na `True`).
    4. Reset tagów po każdym teście.
  - **Generowanie raportu:** Komenda `pytest --html=report.html` tworzy plik HTML z wynikami testów.
Praktyczne wskazówki:
- Można testować oprogramowanie PLC na wirtualnym sterowniku (SoftPLC) uruchomionym na komputerze PC, bez potrzeby posiadania fizycznego sprzętu.
- W przypadku błędu w programie PLC, testy automatyczne szybko go wykrywają, co jest informacją dla programisty o konieczności naprawy.
*Źródło: transkrypcje ControlByte*

### 11.10. Co to jest ProDiag i jak go używasz do diagnostyki maszyny?  🟢

ProDiag (Process Diagnostics) to mechanizm wbudowany w TIA Portal dla S7-1500 i ET200SP CPU. Pozwala definiować komunikaty diagnostyczne bezpośrednio w kodzie PLC i automatycznie wyświetlać je na HMI jako alarmy z opisem warunku.

**Jak działa:**
- W TIA Portal kliknij prawym na styk/cewkę w LAD/FBD → `Add supervision` → podaj tekst komunikatu (np. *„Motor M1 — brak potwierdzenia startu po 5s”*).
- TIA Portal wstawia blok ProDiag do kodu i rejestruje warunek.
- Na HMI (WinCC Unified lub Comfort): dodajesz widget `Diagnostic View` → automatycznie wyświetla aktywne komunikaty ProDiag z nazwą warunku i kontekstem.
- Dostępny online w TIA Portal bez HMI: Online → CPU → Diagnostics → Process diagnostics.

**Korzyści vs. klasyczne alarmy HMI:**
- Klasyczne alarmy WinCC: każdy alarm musisz ręcznie zdefiniować, zmapować bit, napisać tekst — czasochłonne dla 500+ alarmów.
- ProDiag: definicja w kodzie PLC → TIA Portal synchronizuje teksty do HMI automatycznie. Zmiana logiki = alarm aktualizuje się razem z kodem.

**Ograniczenia:**
- Dostępne tylko dla S7-1500 i ET200SP CPU — nie S7-1200.
- Wymaga WinCC Unified lub WinCC Comfort V15+ dla wyświetlania na HMI.
- Nie zastępuje Safety Alarms — Safety ma osobny mechanizm diagnostyki.

> 💡 **Na rozmowie:** Jeśli pytają o „jak robisz diagnostykę maszyny” — wymień ProDiag obok Watch Table i Diagnostics Buffer. Pokazuje to znajomość narzędzi nowszych wersji TIA Portal (V16+).

---

## 12. SICAR I NAPĘDY SINAMICS

### 12.1. Co to jest SICAR i gdzie jest używany?  🟢

SICAR (Siemens Automation Platform for CAR Plants) to gotowy framework programistyczny Siemensa dla branży **automotive** (fabryki: Toyota, Tesla, BMW, VW). Oparty na TIA Portal.

**Zawartość SICAR:**
- Szablony PLC i HMI
- Biblioteki **Tec Units** — gotowe bloki dla silników, zaworów, napędów, robotów
- Wzorce alarmów i **ProDiag** dla diagnostyki

> 💡 Cel: skrócenie czasu programowania przez drag-and-drop gotowych bloków zamiast pisania logiki od zera.

### 12.2. Co to są Tec Units i jak z nich korzystasz?  🟢

**Tec Units** to gotowe, parametryzowalne bloki funkcjonalne w SICAR dla typowych urządzeń: silnik, zawór, przenośnik taśmowy, napęd, robot. Każdy zawiera:
- FB PLC z logiką
- Ekrany HMI
- Definicje alarmów
- Obsługę trybów (Auto / Manual / Local)

> 💡 Używasz przez drag-and-drop Tec Unit na projekt, ustawiasz parametry (adres I/O, limity, czasy) — gotowe, bez pisania logiki od podstaw.

### 12.3. Co to jest SINAMICS Startdrive w TIA Portal?

**SINAMICS Startdrive** to wtyczka do TIA Portal do parametryzacji, uruchamiania i diagnostyki napędów SINAMICS (G120, S120, V90) bezpośrednio z TIA Portal — bez osobnego oprogramowania STARTER.

**Możliwości:**
- Konfiguracja napędu i autotuning
- Monitoring parametrów online
- Diagnostyka błędów (fault codes)
- Konfiguracja Safety Integrated (STO, SS1, SLS przez PROFIsafe)

### 12.4. Jak konfigurujesz SINAMICS G120 z Safety przez PROFIsafe?  🟡

**Konfiguracja SINAMICS G120 z Safety (w SINAMICS Startdrive):**

1. Dodaj napęd G120 do projektu (`CU240E-2 PN` lub `CU250S-2 PN`) — ustaw adres PROFINET i telegram (`p0922`)
2. Zakładka `Safety Integrated` → włącz PROFIsafe, ustaw `F-Address`
3. Wybierz funkcje Safety: `STO`, `SS1` (`p9560` = ramp time), `SLS` (`p9531` = max prędkość)
4. Autotuning: Static motor identification → Speed controller optimization
5. Weryfikacja Safety: test STO → accept safety settings → Safety checksum/Safety ID

Po stronie F-CPU: blok Safety dla napędu (F-FB dla G120 z biblioteki) odbiera/wysyła telegram PROFIsafe.

> ⚠️ `F-Address` musi być **identyczny** w TIA Portal i na fizycznym napędzie — inaczej Safety nie uruchomi się.

> 💡 Pełna procedura krok po kroku: → Sekcja 19 *(Commissioning — Dodawanie napędu G120)*.

---

## 13. E-STOP — NORMY, IMPLEMENTACJA I OBLICZENIA BEZPIECZEŃSTWA


### 13.1. Jakie są kategorie zatrzymania wg EN 60204-1 i jak wpływają na wybór STO vs SS1?  🔴

| Kategoria | Opis zatrzymania | Odpowiednik Safety | Kiedy stosujesz |
|-----------|-----------------|-------------------|-----------------|
| **Kat. 0** | Natychmiastowe odcięcie zasilania napędów — wybieg swobodny | <span style="color:#c0392b">**STO**</span> (Safe Torque Off) | Wybieg akceptowalny i bezpieczny (lekkie masy) |
| **Kat. 1** | Hamowanie z rampą do zatrzymania, następnie odcięcie zasilania | <span style="color:#c0392b">**SS1**</span> (Safe Stop 1) | Inercja maszyny wyklucza bezpieczny wybieg (prasy, obrabiarki, dźwigi) |
| **Kat. 2** | Hamowanie z rampą, napęd pozostaje zasilony i monitoruje pozycję | <span style="color:#c0392b">**SS2 → SOS**</span> | Oś musi trzymać pozycję po zatrzymaniu (ramiona robotów, pionowe slide) |

> ⚠️ **Norma:** EN 60204-1 wymaga by e-stop realizował kategorię **0 lub 1** — nie 2, chyba że analiza ryzyka uzasadnia inaczej.

### 13.2. Co to jest LSafe_EStop i gdzie go znajdziesz w TIA Portal?  🟡

`LSafe_EStop` to certyfikowany przez TÜV blok funkcjonalny z biblioteki LSafe (STEP 7 Safety Advanced). Realizuje kompletną logikę e-stopu: odcięcie wyjścia aktuatora, blokada restartu, sekwencja ACK i monitorowanie styczników.

**Wejścia kluczowe:**
- `eStop` (BOOL, **NC** — FALSE = e-stop wciśnięty)
- `start/stop`, `acknowledge` (impuls)
- `feedback1/feedback2` (zwrotne styki pomocnicze NC) + `feedbackTime` (max czas reakcji)
- `actuatorVS` (value status F-DO)

**Wyjścia:**
- `actuator` (BOOL — steruje F-DO → styczniki)
- `acknowledgeRequestedEStop` (TRUE = wymagane ACK)
- `eStopReleased` (TRUE = e-stop odblokowany)
- `fault` (błąd logiki lub zacięty styk)

**Lokalizacja w TIA Portal:** `Safety Advanced → Libraries → LSafe → LSafe_EStop`
Blok musi być wywołany z Safety OB (`F_MAIN` lub Safety Main OB).

> 💡 **Oba kanały e-stopu** (2×NC) podłączone do pary kanałów F-DI z ewaluacją 1oo2 — sam moduł F-DI dostarcza jeden bezpieczny sygnał BOOL do bloku (kanały nie są widoczne osobno w programie).

**Struktura programu Safety z blokiem LSafe_EStop:**
![Safety program: OB123 → Main Safety → LSafe_EStop + ACK_GL](images/safety/07b_estop_mode_of_op_p6.png)

**Okablowanie sprzętowe E-Stop (CPU 1516F + F-DI + F-DQ z dwoma kanałami):**
![E-Stop hardware setup: S7-1516F, F-DI, F-DQ, dwukanałowe połączenie przycisku](images/safety/07c_estop_hw_setup_p10.png)

### 13.3. Co to jest feedback circuit (obwód sprzężenia zwrotnego styczników) i dlaczego jest wymagany dla SIL 3 / PL e?  🟡

Feedback circuit to monitorowanie stanu styków pomocniczych (NC, pozytywnie sterowanych) styczników wykonawczych podłączone z powrotem na wejście DI lub F-DI.
Cel: wykrywanie zgrzania (welding) lub zacięcia styku stycznika. Zgrzany styk = kontakt NC pozostaje otwarty mimo odcięcia cewki → feedback = niezgodność → maszyna nie może wystartować.
Dla Cat.4 / PL e / SIL 3 wymagana jest REDUNDANCJA ścieżki wyłączania (2 styczniki szeregowo lub równolegle) PLUS monitoring feedback obydwu — bez tego system nie spełnia DC ≥ 99% w podsystemie Reaction.
Parametr feedbackTime w LSafe_EStop definiuje max czas w którym stycznik musi się przełączyć po komendzie (typowo 100–300ms). Przekroczenie → fault na bloku.
Połaczenie styczników: pozytywne otwarcie (EN 60947-5-1) — jeśli cewka odcięta, styk NC jest MECHANICZNIE zmuszony do otwarcia nawet przy zgrzaniu. Wymagane przez normy w obwodach Safety.

### 13.4. Co to są CCF (Common Cause Failure) i jakie środki są wymagane dla Cat.4?  🟢

CCF (Common Cause Failure / Usterka wspólnej przyczyny) to scenariusz gdzie JEDNA przyczyna (np. przepięcie, temperatura, EMC, błąd montaży) uszkadza oba kanały redundantnego systemu jednocześnie — co pozbawia system odporności na błędy.
ISO 13849-1 Tablica F.1 wymaga minimum 65 punktów CCF dla architektury Cat.3 i Cat.4. Punkty przyznawane za środki jak: separacja/oddzielenie tras kablowych kanałów (+15), różne technologie czujników (+20), ochrona EMC (+25), warunki środowiskowe (+10) itd.
W praktyce: prowadź kable kanału 1 i 2 w osobnych trasach, stosuj różnych producentów czujników (diverse redundancy), zachowuj separację przestrzenną.
Siemens F-DI realizuje diagnostykę cross-circuit (zwarcie między kanałami) i pulse-testing — ale CCF środki leżą po stronie projektu i montażu, nie CPU.

### 13.5. Czy można łączyć przyciski e-stop szeregowo do jednego wejścia F-DI?

Tak, ale z ograniczeniami. EN ISO 13850 i IEC 62061 dopuszczają szeregowe połączenie e-stopów TYLKO jeśli można wykluczyć jednoczesne naciśnięcie dwóch e-stopów ORAZ jednoczesne wystąpienie awarii i naciśnięcia.
Problem: przy szeregowym połączeniu nie wiadomo KTÓRY e-stop zadziałał → brak diagnostyki granularnej. Siemens zaleca oddzielne kanały F-DI per e-stop dla szybszej lokalizacji usterek i lepszej diagnostyki ProDiag/HMI.
Praktyczny kompromis Siemens (wg doc. 21064024): każdy e-stop na osobnej parze kanałów F-DI z 1oo2 evaluation → każdy e-stop widoczny osobno w diagnostyce TIA Portal i na HMI.
Jeśli szeregowo: każde zadziałanie to osobna "supplementary safety function" — analiza ryzyka musi obejmować wszystkie e-stopy indywidualnie.

---

## 14. PROFINET — TOPOLOGIA, DIAGNOSTYKA I ZAAWANSOWANE FUNKCJE


### 14.1. Co to jest MRP (Media Redundancy Protocol) i kiedy go stosujesz?  🟢

<span style="color:#1a5276">**MRP**</span> (Media Redundancy Protocol) to protokół redundancji Ethernet w topologii **pierścieniowej** PROFINET.

| MRP wariant | Czas przełączenia | Limit urządzeń | Wymagania |
|-------------|------------------|----------------|-----------|
| **MRP** | ≤ 200 ms | max 50 | Standard switch z PROFINET |
| **MRPD** *(Planned Duplication)* | ≈ 0 ms | zależny od IRT | Tryb IRT, SCALANCE X lub CPU z IRT |

**Zasada działania:** w normalnej pracy pierścień działa jak linia — jeden port blokowany przez **MRM** (Media Redundancy Manager, zazwyczaj switch lub CPU). Przy zerwaniu kabla port otwiera się → ruch odbywa się w drugą stronę.

**Konfiguracja:** TIA Portal → Network view → właściwości switcha/CPU → PROFINET → `Media redundancy` → ustaw role MRM/MRC.

> ⚠️ Termin **„Fast-MRP"** nie jest oficjalnym pojęciem PROFINET — nie używaj go na rozmowie.

> 💡 Stosujesz gdy awaria pojedynczego kabla nie może zatrzymać produkcji.

### 14.2. Co to jest IRT (Isochronous Real-Time) i kiedy jest wymagany?  🟢

<span style="color:#1a5276">**IRT**</span> (Isochronous Real-Time) to tryb PROFINET z deterministyczną synchronizacją cyklu do **250 µs** i jitterem **< 1 µs**, realizowaną sprzętowo (ASIC).

| Tryb | Cykl | Jitter | Realizacja | Zastosowanie |
|------|------|--------|------------|-------------|
| **RT** *(Real-Time, standard)* | ~1 ms | kilka–kilkanaście µs | Programowa | Standardowe I/O, roboty |
| **IRT** *(Isochronous Real-Time)* | do 250 µs | < 1 µs | Sprzętowa (ASIC) | S120 synchroniczny, systemy wieloosiowe |

**Wymagania IRT:**
- Zarządzane switche Siemens (np. SCALANCE X) lub topologia gwiazdki bez zewnętrznych switchów
- CPU obsługujące IRT (S7-1500 T-CPU lub F-CPU)
- Telegram 105 (DSC) lub 111 dla SINAMICS S120

### 14.3. Jak diagnostykujesz sieć PROFINET w TIA Portal i PRONETA?  🟡

**Diagnostics w TIA Portal:**
1. Online → rozwiń `Devices & Networks` → prawym na urządzenie → `Diagnose`
2. Zakładka `Diagnostics` — stan komunikacji, aktywne alarmy, topology view (połączenia portów)
3. `Go Online` → mapa sieci ze statusami wszystkich urządzeń

**PRONETA** *(bezpłatne narzędzie Siemens)*:
- Standalone diagnostics PROFINET — niezależny od TIA Portal
- Skanuje sieć, pokazuje mapę urządzeń, nazwy PROFINET, IP, porty

> 💡 PRONETA jest szczególnie użyteczny gdy **nie masz projektu TIA** ani dostępu do sterownika — np. przy szybkiej diagnozie u klienta lub sprawdzeniu sieci nieznanego systemu.

### 14.4. Co to jest Shared Device i kiedy go używasz?

**Shared Device** (PROFINET) to urządzenie I/O równocześnie zarządzane przez **dwa kontrolery** — każdy ma przypisany inny zakres modułów.

**Przykład:** ET200SP z 16 slotami:
- CPU A zarządza slotami 1–8 *(program standardowy)*
- CPU B zarządza slotami 9–16 *(program Safety)*

**Stosujesz gdy:**
- Integracja Safety z systemem standardowym obsługiwanym przez różnych dostawców PLC
- Aplikacja Safety i standardowa mają osobne sterowniki

**Konfiguracja:** TIA Portal → właściwości urządzenia → `Advanced Settings` → `Shared Device`

### 14.5. Jak działa Device replacement bez PG (automatic name assignment)?

CPU S7-1500 może automatycznie przypisać nazwę PROFINET nowemu modułowi bez laptopa z TIA Portal.

**Warunek:** TIA Portal → CPU Properties → `Support device replacement without exchangeable medium` *(domyślnie włączone w S7-1500)*

**Procedura:**
1. Wymień fizycznie urządzenie na **ten sam typ katalogowy**
2. Podłącz do sieci PROFINET
3. CPU widzi urządzenie bez nazwy → porównuje topologię (numery portów switch)
4. CPU przypisuje nazwę automatycznie

> ⚠️ **Nie działa** jeśli: nowe urządzenie ma inny typ katalogowy, lub topologia sieci jest niejednoznaczna (duplikaty portów).

### 14.6. Jakie są rodzaje i funkcje przemysłowych switchy Ethernet, oraz ich znaczenie w sieciach PROFINET?

Przemysłowe switche Ethernet są kluczowymi komponentami sieci PROFINET, zapewniającymi niezawodną i stabilną komunikację w trudnych warunkach przemysłowych, z różnymi funkcjonalnościami w zależności od potrzeb aplikacji.
- **Rodzaje switchy:**
  - **Niezarządzalne (Plug & Play):** Proste w użyciu, nie wymagają konfiguracji.
    - **Compaрта ETU-0800/1600:** 8/16 portów Fast Ethernet (10/100 Mb/s), Auto-negocjacja, Full-duplex, Auto-MDI/MDIX. Metalowa obudowa IP30, odporność EMC, redundantne zasilanie 12-48 V DC, styk przekaźnikowy Fault.
    - **Compaрта LETU-0500:** 5 portów Fast Ethernet, obudowa z poliwęglanu IP30. Wspiera Quality of Service (QoS) dla priorytetów pakietów PROFINET.
    - **Compaрта EGU-0702-SFP-T:** Gigabitowy (10/100/1000 Mb/s) z 2 portami SFP (światłowód 100/1000). Backplane 14 Gb/s, Jumbo Frames 12.2 KB. Odporność na ekstremalne temperatury (-40 do 75°C).
    - **Compaрта PGU-1002-SFP-24:** Gigabitowy z 8 portami PoE+ (do 30W/port, budżet 200W) i 2 portami SFP.
  - **Zarządzalne:** Oferują pełną kontrolę nad siecią, zaawansowane funkcje i diagnostykę.
    - **Compaрта ETM-0800:** 8 portów Fast Ethernet. Funkcje L2: VLAN, QoS, RSTP (redundancja), kontrola dostępu (Port Access Control), SNMP, LACP (agregacja łączy), IGMP Snooping (kontrola ruchu multicast). Port konsoli RS232, USB do backupu konfiguracji. Wersje T (rozszerzona temp. -40°C) i CP (odporność na korozję).
    - **Compaрта EGM-1204-SFP:** Gigabitowy z 8 portami RJ45 i 4 slotami SFP. Obsługuje ERPS G.8032 (ring z czasem przełączania <50 ms). Pełen pakiet zarządzania siecią.
    - **Compaрта CBGM-0602-SFP:** 4 porty Gigabit Ethernet z PoE++ (do 90W/port) i 2 porty SFP. DIP switche do konfiguracji PoE. Wskaźnik obciążenia mocy PoE. Funkcje L2: DHCP Snooping, 802.1X (kontrola dostępu).
- **Wspólne cechy przemysłowych switchy:**
  - **Odporność mechaniczna:** Metalowa obudowa (IP30), montaż na szynie DIN.
  - **Odporność środowiskowa:** Szeroki zakres temperatur pracy (-10 do 65°C, -40 do 75°C), brak wentylatorów.
  - **Odporność EMC:** Zgodność z normami EN (wyładowania elektrostatyczne, zakłócenia radiowe, szybkie zakłócenia impulsowe, przepięcia, zakłócenia przewodzone).
  - **Zasilanie:** Redundantne zasilanie DC (np. 12-48 V DC, 48-57 V DC), przekaźnik Fault (sygnalizacja awarii zasilania/urządzenia).
  - **Architektura:** Non-blocking (wszystkie porty pracują jednocześnie bez blokowania ruchu).
  - **MAC entries:** Duża liczba wpisów MAC (np. 16k) do obsługi rozbudowanych sieci.
Praktyczne wskazówki:
- W sieciach PROFINET, Quality of Service (QoS) w switchach jest kluczowe, aby pakiety PROFINET miały priorytet, nawet przy dużym ruchu.
- Redundancja zasilania i przekaźnik Fault są ważne dla ciągłości pracy w przemyśle.
*Źródło: transkrypcje ControlByte*

### 14.7. Co to jest S7 Communication (GET/PUT) i ISO on TCP — kiedy i jak je stosujesz?

S7 Communication to protokół komunikacji PLC–PLC i HMI–PLC firmy Siemens oparty na ISO on TCP (RFC 1006 — TCP/IP z warstwą ISO). Umożliwia bezpośredni dostęp do obszarów pamięci DB, M, I, Q zdalnego sterownika przez sieć PROFINET/Industrial Ethernet.

**Instrukcje GET/PUT:**
- `GET` — odczyt danych ze zdalnego PLC do lokalnego DB (dostępny w S7-1200/1500 z biblioteki Communication).
- `PUT` — zapis danych z lokalnego DB do zdalnego PLC.
- W S7-1200: bloki GET/PUT wbudowane. W S7-1500: dostępne przez Communication → S7 Communication.

**Zastosowania:**
- Komunikacja PLC–PLC między dwoma liniami bez SCADA (PLC A czyta statusy z PLC B).
- HMI firm trzecich (Weintek, Proface, IDEC) obsługujących S7 protocol — mapują bezpośrednio adresy DB, bez GSDML.
- Legacy integracja ze starszymi systemami SCADA (WinCC V6, InTouch) lub sterownikami S7-300/400.

**Kluczowe ograniczenie bezpieczeństwa — S7-1500:**
Domyślnie w S7-1500 dostęp PUT/GET z zewnętrznych urządzeń jest **zablokowany**. Aktywacja: TIA Portal → CPU Properties → Protection & Security → **Permit access with PUT/GET communication**.

> ⚠️ Włączenie PUT/GET obniża poziom bezpieczeństwa — każde urządzenie znające IP PLC może czytać/pisać pamięć bez uwierzytelniania. **Nigdy nie włączaj** w systemach podłączonych do sieci korporacyjnej bez firewalla.

> 💡 Dla nowych integracji z IT preferuj **OPC UA** (TLS 1.2 + certyfikaty). S7/ISO on TCP = szybkie (<1 ms), bez autentykacji. OPC UA = ~10 ms, z szyfrowaniem — wybór dla systemów IT/OT.

---

## 15. KURTYNY BEZPIECZEŃSTWA I MUTING


### 15.1. Czym różni się kurtyna bezpieczeństwa Type 2 od Type 4 (IEC 61496)?

| Cecha | <span style="color:#1a5276">**Type 2**</span> | <span style="color:#1a5276">**Type 4**</span> |
|-------|-------|-------|
| Diagnostyka | Zewnętrzny moduł testujący (External Test Device) | Wewnętrzna, w każdym cyklu (self-testing) |
| DC | 60–99% | ≥ 99% |
| Max poziom Safety | do <span style="color:#1a5276">**PL d / SIL 2**</span> *(przy architekturze 1oo2)* | do <span style="color:#1a5276">**PL e / SIL 3**</span> |
| Kategoria | Cat.2 lub Cat.3 | Cat.4 |
| Zastosowanie | Lekkie maszyny, dostępy serwisowe | Robotyzowane linie automotive, prasy |

> ⚠️ Type 2 **NIE** jest ograniczona do PL c / SIL 1 — z architekturą 1oo2 osiąga PL d / SIL 2. Częste nieporozumienie na rozmowach!

**W TIA Portal:** podłączasz jako F-DI z `1oo2 evaluation` lub OSSD bezpośrednio na wejście Safety.

### 15.2. Jak działa muting i czym różni się od override?

| Cecha | **Muting** | **Override** |
|-------|-----------|-------------|
| Inicjacja | Automatyczna przez program Safety | Ręczna przez operatora (klucz/przycisk) |
| Powtarzalność | Wielokrotna, automatyczna | Jednorazowe, z licznikiem i logowaniem |
| Warunki | Fizyczne (czujniki mutingowe, okno czasowe) | Brak — tylko dostęp serwisowy |
| Cel | Normalny przepływ materiału | Usuwanie awarii, serwis |
| Status prawny | Element projektu Safety (uwzględniony w ocenie ryzyka) | Środek awaryjny z ograniczonym dostępem |

**Przykład muting:** paleta wjeżdża na taśmę — czujniki mutingowe po obu stronach muszą oba zadziałać w czasie `< 4s`, tylko wtedy kurtyna jest zawieszona na czas przejazdu.

**W TIA Portal:** certyfikowany blok `MUTING_FKT` (z biblioteki LSafe) obsługuje schematy 4-czujnikowe (cross i parallel). Wymaga 2 par czujników i okna czasowego sekwencji.

> ⚠️ Override jest środkiem **wyłącznie awaryjnym** — musi być rejestrowany (kto, kiedy, ile razy). Nie stosuj jako alternatywy dla prawidłowo działającego muting.

### 15.3. Jak podłączasz OSSD (Output Signal Switching Device) kurtyny do modułu F-DI?

**OSSD** to para wyjść kurtyny (OSSD1, OSSD2) — dwa kanały sygnałów bezpieczeństwa z wbudowanym testowaniem impulsowym.

**Podłączenie:**
- `OSSD1` → kanał A modułu F-DI
- `OSSD2` → kanał B modułu F-DI *(para 1oo2)*

> ⚠️ **NIE podłączaj** zasilania `VS*` (pulse test) modułu F-DI do OSSD — kurtyna sama generuje własne impulsy testowe. W TIA Portal ustaw parametr `Sensor supply` tego kanału na `None` / `Disabled` — inaczej impulsy F-DI **zablokują sygnał** z kurtyny.

`Discrepancy time`: dopasuj do specyfikacji kurtyny (zazwyczaj 10–30 ms).

### 15.4. Jakie jest zastosowanie wyjść tranzystorowych z czujników bezpieczeństwa w systemach PLC Safety?

Wyjścia tranzystorowe z czujników bezpieczeństwa, takich jak kurtyny bezpieczeństwa czy skanery, są kluczowe dla systemów PLC Safety, ponieważ umożliwiają dwukanałowe monitorowanie i szybkie wykrywanie awarii.
- **Podłączenie:** Wyjścia tranzystorowe z czujników bezpieczeństwa podłącza się do wejść bezpieczeństwa sterownika PLC.
- **Wykrywanie awarii:**
  - Jeśli jedno z wyjść tranzystorowych ulegnie uszkodzeniu (np. spali się lub będzie miało zwarcie), układ bezpieczeństwa natychmiast wykryje sytuację awaryjną.
  - Jest to analogiczne do wykrywania rozbieżności sygnału ("discrepancy error") w przypadku styków mechanicznych.
Praktyczne wskazówki:
- W przypadku uszkodzenia jednego z wyjść tranzystorowych kurtyny bezpieczeństwa, sterownik safety natychmiast zgłosi błąd, co zapobiega dalszej pracy maszyny w niebezpiecznym stanie.
*Źródło: transkrypcje ControlByte*

---

## 16. MOTION CONTROL I SINAMICS — PRAKTYKA COMMISSIONING


### 16.1. Co to jest Technology Object (TO) w TIA Portal i jak go używasz?

**Technology Object** to abstrakcja osi w TIA Portal dla motion control *(dostępna w S7-1500, ET200SP CPU)*. TO enkapsuluje napęd + enkoder + parametry osi jako jeden obiekt z gotowym API w SCL.

| Typ TO | Opis | Typowe zastosowanie |
|--------|------|---------------------|
| `TO_SpeedAxis` | Tylko prędkość | Napędy bez pozycjonowania |
| `TO_PositioningAxis` | Pozycjonowanie absolutne/względne | Przenośniki z pozycją |
| `TO_SynchronousAxis` | Synchronizacja do osi master | Systemy wieloosiowe, cam profiles |
| `TO_ExternalEncoder` | Zewnętrzny enkoder bez napędu | Monitoring pozycji, wałek wirtualny |

**API Motion Control (bloki MC_):**
`MC_Power`, `MC_Home`, `MC_MoveAbsolute`, `MC_MoveVelocity`, `MC_Halt`, `MC_Stop`

**Konfiguracja:** TIA Portal → `Add new object` → `Technology object` → wybierz typ → przypisz napęd SINAMICS przez telegram PROFIdrive `105` / `111`.

### 16.2. Jak robisz autotuning napędu G120/V90 w Startdrive?

**Startdrive:** Online → wybierz napęd → `Commissioning` → `Motor identification`

**1. Motor identification (statyczna — silnik stoi):**
- `Motor identification → Static → Start`
- Trwa ~30 s, napęd mierzy rezystancję i induktancję uzwojeń
- Wymagane: uziemienie silnika, napęd w stanie Ready

**2. Speed controller optimization (dynamiczna — silnik się obraca):**
- `Motor identification → Speed controller optimization → Start`
- Silnik wykonuje sekwencję ruchów testowych — **odblokuj strefę bezpieczeństwa**
- Wyznacza `Kp` (wzmocnienie) i `Ti` (czas całkowania) regulatora prędkości

**3. Weryfikacja:** `r0047` (status identyfikacji) = `0` → brak błędu, parametry zapisane

> 💡 Jeśli napęd jest mechatronicznie połączony z ciężką maszyną: uruchom identyfikację na **biegu jałowym** lub przy odłączonej mechanice, a potem ręcznie dostraj `Kp`.

### 16.3. Jakie są najważniejsze parametry SINAMICS G120 które musisz znać?

| Parametr | Opis | Uwaga |
|----------|------|-------|
| `p0840` | ON/OFF1 — źródło sygnału start/stop | Bit z telegramu PROFIdrive lub terminal |
| `p1120` | Czas rampy rozruchu [s] | Od 0 do max prędkości |
| `p1121` | Czas rampy hamowania [s] | |
| `p0922` | Telegram PROFIdrive | Musi zgadzać się z konfiguracją TIA Portal! |
| `r0002` | Aktualny status napędu (bitmapa) | Gotowy / praca / błąd / alarm |
| `r0945[0..7]` | Kody błędów (fault codes) | Pierwsze miejsce diagnostyki po F-alarm |
| `r2110` | Aktualny kod alarmu (warning) | Nie zatrzymuje napędu |
| `p9501` / `p9601` | Parametry Safety (STO enable, SS1) | Tylko gdy Safety włączone |

> ⚠️ Błędny `p0922` (telegram) = brak komunikacji lub brak danych Safety — **zawsze weryfikuj po podłączeniu** nowego napędu.

### 16.4. Jak interpretujesz i kasujesz fault F30001 i F07801 w SINAMICS?

| Fault | Znaczenie | Najczęstsza przyczyna | Diagnoza |
|-------|-----------|----------------------|---------|
| **F30001** | Power unit: Ground fault — błąd doziemny wyjścia | Uszkodzona izolacja kabla silnikowego, zwarcie w uzwojeniu | Megaomomierz 500V DC między żyłami a PE — powinno być >10 MΩ |
| **F07801** | Motor overtemperature (model termiczny) | Przeciążenie, zatkany filtr chłodzenia, za długie rozruchy | Sprawdź `p0335` (klasa izolacji) i wentylację silnika |

> ⚠️ W starszych wersjach firmware G120 `F30001` może oznaczać różne usterki Power Unit — zawsze weryfikuj w Parameter Manual dla konkretnej wersji firmware (`r0018` = wersja firmware).

**Kasowanie faultów:**
- Programowo: `p2103 = 1` lub bit 7 słowa sterowania `STW1` w telegramie PROFIdrive
- Na panelu BOP-2: długie wciśnięcie ESC/OK
- Historia faultów: `r0945[0..7]`

### 16.5. Czym jest Motion Control i jakie silniki są w nim wykorzystywane?

Motion Control to dziedzina automatyki zajmująca się precyzyjnym sterowaniem ruchem części mechanicznych maszyn, wymagająca wysokiej dokładności pozycjonowania i często dużej dynamiki.
- **Definicja:** Precyzyjne sterowanie ruchem.
- **Silniki wykorzystywane w Motion Control:**
  - **Silniki DC szczotkowe:** Używane w przeszłości w układach serwo ze względu na prosty układ sterowania. Obecnie rzadko, głównie w pozycjonerach o małej liczbie cykli, w trybie pracy dorywczej.
  - **Silniki asynchroniczne klatkowe z enkoderem:** Stosowane w aplikacjach o małej dynamice. Charakteryzują się słabą dynamiką ze względu na duży moment bezwładności wirnika.
  - **Silniki asynchroniczne przystosowane do pracy serwo:** Ulepszona wersja silników asynchronicznych, ze zmniejszoną wagą i momentem bezwładności wirnika, co poprawia dynamikę. Posiadają zabudowany enkoder.
  - **Silniki synchroniczne z magnesami trwałymi (Servo Motors):** Najlepsze parametry dynamiczne, najczęściej wykorzystywane w aplikacjach precyzyjnego sterowania ruchem.
  - **Silniki liniowe:** Odmiana silnika synchronicznego z magnesami trwałymi, gdzie wirnik jest rozwinięty do postaci listwy, a stojan ma formę sztaby mocowanej do wózka.
  - **Silniki krokowe:** Tanie w produkcji.
*Źródło: transkrypcje ControlByte*

### 16.6. Jakie są podstawowe komponenty układu napędowego opartego o serwonapęd Sinamics V90 i sterownik Siemens?
Kompletny układ napędowy oparty o serwonapęd Sinamics V90 składa się z trzech głównych komponentów, które współpracują ze sobą w celu realizacji ruchu.
- **Sterownik PLC:** Mózg układu (np. Siemens S7-1200, S7-1500), odpowiedzialny za obliczenia dotyczące pozycjonowania osi oraz wydawanie komend ruchu.
- **Serwowzmacniacz (przekształtnik):** Odbiera telegramy wysyłane ze sterownika PLC poprzez sieć PROFINET i steruje serwosilnikiem. Seria V90 występuje w wersjach sterowanych sieciowo lub poprzez impulsy PTI (Pulse Train Input).
- **Serwosilnik:** Zainstalowany w układzie mechanicznym (np. napęd liniowy ze śrubą kulową), wykonuje ruch zgodnie z komendami ze wzmacniacza.
*Źródło: transkrypcje ControlByte*

### 16.7. Jakie oprogramowanie jest wymagane do konfiguracji i programowania serwonapędu Sinamics V90?
Do konfiguracji i programowania serwonapędów Sinamics V90 niezbędne są dwa główne środowiska programistyczne i narzędzia.
- **Sinamics V-Assistant Commissioning tool:** Oprogramowanie służące do wstępnej konfiguracji serwowzmacniacza, testowania (np. tryb Jog), przywracania ustawień fabrycznych, wyboru serwomotoru, ustawiania trybu sterowania i przeprowadzania auto-tuningu.
- **TIA Portal (wersja 15.1 lub nowsza):** Środowisko do programowania sterownika PLC (np. S7-1200, S7-1500), konfiguracji sieci PROFINET (nadawanie adresu IP i nazwy PROFINETowej serwowzmacniaczowi) oraz pisania programu użytkownika do sterowania napędem.
*Źródło: transkrypcje ControlByte*

### 16.8. Jakie są dostępne tryby sterowania dla serwowzmacniacza Sinamics V90 i jakie sterowniki PLC są z nimi kompatybilne?
Serwowzmacniacz Sinamics V90 oferuje dwa główne tryby sterowania, z których każdy ma określone wymagania dotyczące sterownika PLC.
- **Speed Control (Sterowanie prędkością):** W tym trybie serwowzmacniacz V90 współpracuje ze sterownikiem S7-1200. Wzmacniacz odpowiada za regulowanie prędkości do zadanej wartości, natomiast sterownik PLC wykonuje obliczenia związane z pozycjonowaniem.
- **Basic Positioner Control (Sterowanie pozycjonerem):** Ten tryb wymaga zastosowania sterownika S7-1500. W tym przypadku serwowzmacniacz samodzielnie realizuje funkcje pozycjonowania.
- Wybór odpowiedniego telegramu PROFINET jest kluczowy; sterownik S7-1200 współpracuje z telegramami 1, 2 lub 3, natomiast telegram 102 wymaga sterownika S7-1500.
*Źródło: transkrypcje ControlByte*

### 16.9. Na czym polega procedura One Button Auto Tuning w Sinamics V-Assistant i jakie parametry są optymalizowane?
Procedura One Button Auto Tuning w oprogramowaniu Sinamics V-Assistant służy do automatycznej optymalizacji regulatorów serwonapędu Sinamics V90, dostosowując je do właściwości dynamicznych układu mechanicznego.
- Podczas auto-tuningu serwomechanizm wykonuje ruch w określonym zakresie (np. jeden obrót), analizując obciążenie i dynamikę układu.
- W wyniku tej procedury zmieniane są parametry regulatora prędkości, takie jak wzmocnienie (gain) i czas zdwojenia (integral time) dla części całkującej.
- Parametry regulatora pozycji pozostają bez zmian, ponieważ w trybie prędkościowym (Speed Control) nie są one wykorzystywane przez serwowzmacniacz.
- Zoptymalizowane wartości są zapisywane w pamięci nieulotnej ROM urządzenia.
*Źródło: transkrypcje ControlByte*

### 16.10. Do czego służy blok funkcyjny MC_MoveJog w TIA Portal i jakie są jego podstawowe parametry wejściowe?
Blok funkcyjny MC_MoveJog w TIA Portal służy do sterowania osią z zadaną prędkością, najczęściej wykorzystywany jest do ruchu w trybie ręcznym (JOG), ale może być również używany w normalnym cyklu pracy maszyny.
- Jest to blok typu Enable, co oznacza, że działa tak długo, dopóki na jego wejściu `JogForward` lub `JogBackward` podany jest stan wysoki.
- **`Axis`:** Referencja do obiektu technologicznego (SpeedAxis, PositioningAxis, SynchronousAxis).
- **`JogForward` (BOOL):** Aktywuje ruch osi do przodu.
- **`JogBackward` (BOOL):** Aktywuje ruch osi do tyłu (jednoczesne aktywowanie obu powoduje błąd).
- **`Velocity` (Long Real):** Bezwzględna wartość prędkości, z jaką oś ma się poruszać (np. w mm/s); wartość ujemna jest traktowana jako bezwzględna, a kierunek nadaje `JogForward`/`JogBackward`.
- **`Acceleration`, `Deceleration`, `Jerk` (Long Real):** Parametry dynamiki ruchu; wartość -1 powoduje użycie parametrów skonfigurowanych w obiekcie technologicznym.
- **`PositionControl` (BOOL):** Aktywuje regulator pozycji (domyślnie True).
*Źródło: transkrypcje ControlByte*

### 16.11. Jakie są kluczowe cechy i zachowania bloku MC_MoveJog podczas pracy?
Blok MC_MoveJog charakteryzuje się specyficznymi zachowaniami i wyjściami statusowymi, które informują o jego działaniu i umożliwiają dynamiczną kontrolę ruchu.
- Po aktywacji ruchu (np. `JogForward` = True), na wyjściu `Busy` pojawia się stan True, a po osiągnięciu zadanej prędkości, bit `InVelocity` również przyjmuje wartość True.
- W przypadku błędnej parametryzacji (np. nieodpowiednie przyspieszenie), na wyjściu `Error` pojawia się True, a `ErrorID` wskazuje kod błędu (np. 8004h dla "Illegal acceleration specification").
- Podczas trwania ruchu możliwe jest dynamiczne zmienianie parametrów `Velocity`, `Acceleration`, `Deceleration` i `Jerk` "w locie", co jest przydatne w aplikacjach wymagających adaptacji prędkości.
- Podanie wartości 0 dla `Velocity` podczas aktywnego bloku spowoduje zahamowanie osi i utrzymanie prędkości zerowej.
*Źródło: transkrypcje ControlByte*

### 16.12. Jakie są parametry enkoderów inkrementalnych i absolutnych — rozdzielczość, co mogą i czego nie mogą?  🟡

**Enkoder inkrementalny — kluczowe parametry:**

| Parametr | Typowe wartości | Opis |
|----------|----------------|------|
| **PPR** *(Pulses Per Revolution)* | 100 / 512 / 1024 / 2048 / 4096 / 8192 | Impulsy na jeden pełny obrót osi enkodera |
| **Napięcie zasilania** | 5 V DC (TTL) / 12–24 V DC (HTL) | TTL = linie różnicowe, HTL = sygnał push-pull |
| **Sygnały** | A, B (faza 90°), Z (indeks/zerowy) | A+B → kierunek i liczba impulsów; Z → punkt odniesienia |
| **Max częstotliwość** | do 500 kHz (HTL) / do 1 MHz (TTL) | Limit dla modułu licznikowego lub wejścia HSC |
| **Ochrona** | IP54–IP67 | Zależnie od producenta i montażu |

**Enkoder absolutny — kluczowe parametry:**

| Parametr | Typowe wartości | Opis |
|----------|----------------|------|
| **Rozdzielczość single-turn** | 12–25 bit | 17 bit = 131 072 pozycji/obrót (typowy HIPERFACE/EnDat) |
| **Rozdzielczość multi-turn** | 12 bit dodatkowe | 4096 pełnych obrotów liczonych niezależnie |
| **Interfejs** | SSI, EnDat 2.1/2.2, HIPERFACE, HIPERFACE DSL | Patrz Q16.13 |
| **Czas odpowiedzi** | do 8 µs (EnDat 2.2) | Limit dla krótkiego czasu cyklu napędu |
| **Diagnostyka** | temperatura, błędy wewnętrzne | Dostępna przez EnDat 2.2 i HIPERFACE DSL |

**Co mogą:**
- Precyzyjne pozycjonowanie do ±1 impulsu (inkrementalny) lub ±0.003° przy 17 bit (absolutny)
- Pomiar prędkości: $n = (f 	imes 60) / PPR$ [rpm]
- Multi-turn absolutny: śledzenie pozycji przez wiele obrotów bez zasilania bateryjnego
- Diagnostyka wewnętrzna (temperatura, błędy — EnDat 2.2, HIPERFACE DSL)
- Synchronizacja osi (`TO_ExternalEncoder` w TIA Portal) — wałek wirtualny, master-slave

**Czego nie mogą:**
- **Inkrementalny:** nie pamięta pozycji po zaniku zasilania → **zawsze wymaga homing** po resecie
- **Inkrementalny:** nie ma jednoznacznej pozycji absolutnej → niebezpieczne przy osiach pionowych z obciążeniem
- **Absolutny single-turn:** zlicza tylko jeden obrót → po >360° traci pozycję absolutną
- **Standard enkodery:** nie są certyfikowane Safety → **nie można ich używać dla SLS/SDI** (wymagają enkoder Safety: HIPERFACE Safety lub EnDat Safety)
- **HTL przy dużej prędkości:** ograniczona częstotliwość (~500 kHz) → przy dużej prędkości i wysokim PPR może dochodzić do utraty impulsów

> ⚠️ **Safety funkcje SLS/SDI:** SINAMICS wymaga enkodera certyfikowanego Safety (HIPERFACE Safety lub EnDat Safety) wbudowanego w silnik — standardowy enkoder przemysłowy nie spełnia wymagań IEC 61800-5-2 dla „safe encoder feedback".

> 💡 **Przelicznik rozdzielczości:** enkoder 1024 PPR z interpolacją ×4 (A, /A, B, /B) daje **4096 kroków/obrót** — to standardowe zachowanie modułu HSC lub SINAMICS przy zliczaniu czterech zboczy.


### 16.13. Jakie są interfejsy enkoderów i jak konfigurujesz enkoder w SINAMICS i TIA Portal?  🟡

**Przegląd interfejsów:**

| Interfejs | Typ sygnału | Napięcie | Kierunek | Typowe zastosowanie |
|-----------|------------|----------|----------|---------------------|
| **TTL (A/B/Z)** | Cyfrowy różnicowy | 5 V DC | Jednostronny | S7-1200 HSC, proste osi, tanie aplikacje |
| **HTL (A/B/Z)** | Cyfrowy push-pull | 12–24 V DC | Jednostronny | Środowisko przemysłowe, odporność na EMC |
| **Sin/Cos 1 Vpp** | Analogowy sinusoidalny | 5 V / 12 V | Jednostronny | G120 z CU240E, wysoka rozdzielczość przez interpolację |
| **SSI** | Szeregowy synchroniczny | 5 V / 12 V | Jednostronny | Absolutne enkoderzy starszej generacji |
| **EnDat 2.1/2.2** | Szeregowy, dwukierunkowy | 5 V DC | Dwukierunkowy | S120, SIMOTION, nowoczesne SINAMICS — wysoka dynamika |
| **HIPERFACE** | Sin/Cos + RS-485 | 7–12 V DC | Dwukierunkowy | Silniki Siemens 1FK7/1FT7 (classic) |
| **HIPERFACE DSL** | Cyfrowy, tylko 2 żyły | 5 V DC | Dwukierunkowy | V90 z 1FG/1FK7 — kabel enkodera = kabel mocy |

**Konfiguracja w SINAMICS Startdrive:**

| Parametr | Opis | Przykładowe wartości |
|----------|------|---------------------|
| `p0400` | Typ enkodera | 0=brak, 1=TTL/HTL inkr., 4=SSI, 9=EnDat 2.2, 11=HIPERFACE sin/cos |
| `p0404` | Liczba PPR (impulsy/obrót) | 1024, 2048, 4096, 8192 |
| `p0406` | Napięcie zasilania enkodera | 0=5V, 1=12V, 2=24V |
| `p0408` | Liczba bitów SSI | 10–30 bit |
| `p0418` | Współczynnik interpolacji sin/cos | 1024 lub 2048 |
| `p0431` | Korekta offsetu enkodera (fine adjust) | Wartość w impulsach |

**Konfiguracja Technology Object (TIA Portal Motion Control):**
1. TIA Portal → Technology objects → wybrany TO (`TO_PositioningAxis` lub `TO_ExternalEncoder`)
2. Zakładka `Encoder` → `Encoder type`: Incremental / Absolute
3. Ustaw: `Data exchange type` (np. PROFIdrive, analog sin/cos, HSC module)
4. `Encoder resolution`: podaj PPR lub ilość bitów
5. Dla `TO_ExternalEncoder`: wskaż moduł HSC (S7-1200) lub interfejs sieciowy enkodera (ET200S counting module)

**Wejście HSC (High Speed Counter) w S7-1200/S7-1500 dla enkoderów TTL/HTL:**
- S7-1200: wbudowane HSC (`HSC1–HSC6`) — max **100 kHz** na kanał; moduł SB 1221 High Speed zwiększa do **200 kHz**
- S7-1500T: moduł TM PosInput (6ES7138-6AA01) dla enkoderów sin/cos / TTL do 1 MHz

> ⚠️ **PROFINET enkoder z Technology Object:** telegram `102` (z enkoderem) wymaga że SINAMICS odbiera pozycję z wbudowanego enkodera przez Startdrive, następnie przesyła ją do CPU przez PROFINET jako część PZD telegramu. Telegramy `1` i `20` **nie zawierają** danych enkodera — tylko prędkość!

> 💡 **HIPERFACE DSL:** jeden kabel do serwosilnika zawiera jednocześnie zasilanie silnika (3 fazy + PE) i sygnał enkodera DSL — brak osobnego kabla enkodera. Stosowany w Sinamics V90 z silnikami 1FK7. Upraszcza montaż ale wymaga specjalnego kabla (Siemens Motion Connect 500).


---

## 17. REALNE SCENARIUSZE COMMISSIONING


### 17.1. Maszyna startuje sama po ACK bez przycisku Start — co sprawdzasz?

**Systematyczna checklista:**

- [ ] **Logika inicjalizacji OB100:** czy po resecie CPU warunek Start jest `TRUE` bez oczekiwania na zbocze?
- [ ] **HMI — typ eventu przycisku Start:** `Press` (zbocze) czy `State` (poziom)? Poziom = `TRUE` przez cały czas trzymania → program widzi ciągły sygnał start
- [ ] **Logika startowa:** czy warunek to zbocze narastające (`R_TRIG`) czy poziom `BOOL`? Maszyny **wymagają zbocza** — jednorazowy impuls
- [ ] **Fizyczny przycisk:** czy styk NO nie jest przyklejony lub przewód zwarty?
- [ ] **Safety ACK + start w logice:** jeśli ACK kasuje blokadę i jednocześnie zmienna startowa jest aktywna (nie skasowana po awaryjnym zatrzymaniu) — maszyna ruszy

> ⚠️ **Pułapka Safety + Start:** logika musi wymagać nowego impulsu Start **po** ACK. ACK samo w sobie nie powinno uruchamiać napędów.

### 17.2. HMI pokazuje alarm którego nie ma w projekcie TIA Portal — skąd pochodzi?

**Możliwe źródła „obcych" alarmów:**

| Źródło | Opis | Gdzie szukać |
|--------|------|-------------|
| **System alarm** *(auto)* | Generowany przez TIA Portal dla zdarzeń sprzętowych (moduł offline, błąd Safety, utrata komunikacji) | HMI → `System alarms` → `Diagnostic alarms` |
| **Stary projekt HMI** | Alarm do tagu który już nie istnieje — „stale" wpisy w alarm buffer | TIA Portal → HMI Alarms → Discrete Alarms → szukaj po numerze |
| **Alarm z urządzenia** | Napęd/robot wysyła alarm diagnostyczny przez PROFINET alarm mechanism | WinCC → `Diagnostic alarms` lub alarm z adresem sprzętowym |

> 💡 **Procedura:** TIA Portal → HMI Alarms → Discrete Alarms / Analog Alarms — filtruj po numerze alarmu. Jeśli brak → sprawdź `System alarms → Diagnostic alarms`.

### 17.3. Moduł ET200SP nie pojawia się w sieci po podłączeniu — lista kroków diagnostycznych.

- [ ] **Kabel fizyczny:** czy dioda LINK/ACT na porcie modułu lub switcha miga? Zamień kabel.
- [ ] **Zasilanie BusAdapter:** ET200SP wymaga zasilania `BA 2×RJ45` lub `BA SCRJ` — czy `L+` i `M` podłączone?
- [ ] **Nazwa PROFINET:** brak nazwy → moduł nowy/po resecie → TIA Portal → Online → `Accessible devices` → przypisz nazwę
- [ ] **Duplikat nazwy PROFINET:** dwa moduły o tej samej nazwie → konflikt — sprawdź całą sieć przez PRONETA
- [ ] **Switch / VLAN:** czy moduł w tej samej VLAN co CPU? *(SCALANCE CLI lub Web GUI → port status)*
- [ ] **Mapa topologii:** Online → `Devices & Networks` → Topology view → czy moduł widoczny?
- [ ] **GSDML / firmware:** stary hardware z nowym projektem może wymagać aktualizacji firmware modułu

> 💡 PRONETA → skan sieci → sprawdź czy moduł odpowiada na ARP — szybki sposób bez TIA Portal.

### 17.4. Napęd SINAMICS G120 świeci ciągłym czerwonym LED i nie kasuje się — co robisz?  🟢

Ciągły czerwony RDY LED = aktywny <span style="color:#c0392b">**fault**</span> (F-alarm), nie alarm (A-alarm, który jest żółty).

**Procedura diagnostyki:**
1. Odczytaj kod: `r0945[0]` w Startdrive (online) lub na panelu BOP-2 → zapisz `r0945[0..7]`
2. Sprawdź w Parameter Manual: każdy `Fxxxxx` ma opis przyczyny i działania korygującego
3. Najczęstsze: `F30001` (doziemienie wyjścia), `F07800-F07802` (temperatura silnika), `F30002` (przetężenie DC-bus), `F30004` (przekroczenie prędkości)

> ⚠️ Jeśli fault **kasuje się ale wraca natychmiast**: przyczyna fizyczna wciąż aktywna — nie idź dalej bez usunięcia przyczyny.

> ⚠️ Fault nie daje się skasować → sprawdź czy **STO nie jest aktywne** (`r9772` = STO status) — napęd nie ruszy ani się nie skasuje przy aktywnym STO.

> 💡 Jeśli kasowanie przez sieć nie działa: hardware reset — chwilowe odcięcie zasilania 24V Control Unit *(zachowaj 400V Power Module)*.

### 17.5. CPU przeszło w STOP podczas produkcji — pierwsze 3 kroki.  🟢

CPU w STOP = zatrzymanie wszystkich wyjść. Prawidłowa kolejność: odczyt → diagnoza → przyczyna → **dopiero wtedy** akcja.

**Kroki:**
1. **Odczytaj informację ze sprzętu:** wyświetlacz S7-1500 pokazuje skrócony opis przyczyny STOP. Dioda RUN/STOP: ciągłe żółte = STOP. Zanotuj wszystko zanim podłączysz się do sieci.
2. **Diagnostics buffer w TIA Portal:** Online → CPU → `Diagnostics → Diagnostic buffer`. Ostatni wpis = przyczyna zatrzymania.

| Typowa przyczyna STOP | Co oznacza |
|----------------------|------------|
| `Time error OB cyclic` | Scan time przekroczony — za dużo kodu lub zablokowane wywołanie FB |
| `STOP requested by program` | Instrukcja `STP` w kodzie — szukaj w bloku aktywnym w chwili STOP |
| `Hardware failure` | Moduł I/O wypadł z konfiguracji lub zwarcie |
| `Safety STOP` | F-CPU wykryło błąd Safety — sprawdź F-Runtime group |

3. **Nie uruchamiaj niczego** zanim nie znasz przyczyny.

> ⚠️ **Zakaz Download przed diagnozą:** Download kasuje Diagnostics buffer na CPU — tracisz ślad przyczyny. Zawsze odczytaj Diagnostic buffer PRZED downloadem.

> 💡 **Warm restart a STOP:** `Warm restart` (Run) bez zrozumienia przyczyny = maszyna może natychmiast znów wejść w STOP. Jeśli przyczyną jest zwarcie I/O, warm restart tylko powtórzy błąd.


### 17.6. Po czym poznajesz, że projekt w TIA Portal jest skalowalny?  🟡

Skalowalny projekt TIA Portal to taki, który można rozszerzać (nowe urządzenia, sekcje, osie) bez przepisywania istniejącego kodu — tylko przez parametryzację lub powielanie gotowych wzorców.

**Cechy skalowalnego projektu:**
- **Global Library / Project Library (PLCtype):** każda nowa instancja = przeciągnięcie z biblioteki. Zmiana w typie → aktualizacja wszystkich instancji jednym kliknięciem.
- **UDT jako interfejs danych:** struktury UDT dla każdego urządzenia (np. `typeValve`: cmd, status, alarm, mode) — dodanie nowego zaworu = 1 zmienna UDT.
- **Tablice + pętle FOR:** zamiast 20 identycznych sieci LAD — jeden FB parametryzowany indeksem. Dodajesz urządzenie 21 przez zwiększenie `MAX_DEVICES`.
- **Symbolic addressing only:** zmiana konfiguracji sprzętowej (nowa karta IO, zmiana slotu) nie łamie programu.
- **Rezerwa slotów i adresów PROFINET:** nowe moduły dodajesz bez przesypywania konfiguracji.
- **Modularny kod Safety:** każda strefa jako osobny F-FB z własnym `ACK` i `PASS_OUT`.
- **Spójna konwencja nazw:** np. `++STATION_Drive01` — autogeneracja dokumentacji i wyszukiwanie po wzorcu.

> ⚠️ **Red flags braku skalowalności:** copy-paste FC z ręczną edycją numerów, absolutne adresy `I0.0`/`Q0.0`, brak bibliotek, każdy napęd w osobnym OB.

> 💡 **Na rozmowie:** skalowalność = biblioteki + UDT + tablice. Pokaż przykład: "Mamy 12 zaworów w tablicy, dodanie 13. to zmiana jednej stałej `MAX_VALVES`."

### 17.7. Co sprawdzasz na FAT (Factory Acceptance Test) dla instalacji z Safety? 🟡
FAT (Factory Acceptance Test) to weryfikacja systemu u producenta maszyny przed wysyłką do klienta. Dla Safety obejmuje funkcjonalne testy każdej funkcji bezpieczeństwa zgodnie z wymaganiami normy EN ISO 13849-1 i dokumentacją techniczną.
- Weryfikacja F-Signatures (F-DB i F-CPU): sprawdź match między TIA Portal a CPU → F-Program → Signature Comparison
- Test każdego E-Stop fizycznie: wciśnij → CPU pasywuje → wyjścia = substitute values → zwolnij → ACK → restart
- Test discrepancy: symuluj opóźnienie jednego kanału 1oo2 > discrepancy time → passivation
- Test muting: aktywuj oba czujniki muting w oknie czasowym → kurtyna działa → odblokowanie
- Test napędów Safety: sprawdź STO, SS1, SLS każdej osi — porównaj z Safety Matrix
- Documented: każdy test zapisany w protokole FAT z datą, podpisem, numerem PO
- Checklista: F-Version, F-Address, F-Monitoring Time, passivation time, substitute values

### 17.8. Jak realizujesz SAT (Site Acceptance Test) po dostarczeniu maszyny do klienta? 🟡
SAT (Site Acceptance Test) to weryfikacja systemu na miejscu klienta po instalacji. Różni się od FAT tym, że uwzględnia rzeczywiste środowisko: okablowanie obiektowe, medium procesowe, warunki bezpieczeństwa operacyjnego.
- Krok 1: Upload projektu z CPU i porównaj z referencją z FAT (Project → Compare)
- Krok 2: Sprawdź F-Signature CPU vs wartość zapisana w FAT-protokole — muszą być identyczne
- Krok 3: Fizyczny test E-Stop i kurtyn w normalnych warunkach pracy maszyny
- Krok 4: Próba produkcyjna z rzeczywistym materiałem (opcjonalnie)
- Krok 5: Przeszkolenie operatorów i techników serwisu
- Dokumentacja: protokół SAT + podpis inżyniera Safety i przedstawiciela klienta
- Jeśli F-Signature różni się od FAT → STOP — ktoś zmienił program po FAT, eskalacja

---

## 18. TIA PORTAL — ZAAWANSOWANE FUNKCJE

### 18.1. Co to są Project Libraries vs Global Libraries i kiedy używasz każdej?

Biblioteki TIA Portal umożliwiają wielokrotne użycie i wersjonowanie bloków, typów PLC, ekranów HMI i UDT.

| Cecha | Project Library | Global Library |
|-------|----------------|----------------|
| **Zakres** | Jeden projekt TIA Portal | Wiele projektów (plik `.al17`) |
| **Zastosowanie** | Standardy jednej linii/zakładu | Firmowe szablony wieloprojektowe |
| **Przykłady** | FB napędu specyficzny dla klienta | SICAR Tec Units, certyfikowane F-bloki |
| **Wersjonowanie** | Tak (w ramach projektu) | Tak (niezależnie od projektu) |
| **Udostępnianie** | Export/import między projektami | Otwierasz plik `.al17` bezpośrednio |

**Workflow:**
1. Rozwijaj i testuj elementy w **Global Library**
2. Insertuj do **Project Library** w docelowym projekcie
3. Deploy do programu PLC jako instancje

> 💡 **Wersjonowanie:** zmiana w Global Library (nowa wersja FB) → w każdym projekcie znajdziesz alert "Update available" — aktualizujesz selektywnie, nie przez przypadek.

### 18.2. Jak robisz partial download żeby nie resetować całego CPU?

TIA Portal rozróżnia typy downloadów — wybierz najmniej inwazyjny dla sytuacji:

| Typ downloadu | CPU w RUN? | Kiedy używać |
|---------------|-----------|-------------|
| **Software (only changes)** | ✅ Tak | Poprawka kodu, nowy blok — bez zmiany HW |
| **HW and SW (only changes)** | ⚠️ Krótki STOP | Nowy moduł IO, zmiana IP, zmiana konfiguracji |
| **All** | ❌ STOP wymagany | Pełne wgranie projektu — unikaj na produkcji |

**Procedura partial download:**
1. Skompiluj projekt `Compile → All` — brak błędów = warunek konieczny
2. `Compare offline/online` — sprawdź diff co faktycznie się różni przed downloadem
3. `Download to device → Software (only changes)` → zaznacz CPU → `Load`
4. Potwierdź synchronizację — TIA Portal pokaże listę zmienionych bloków

> ⚠️ **Safety partial download:** zmiany w programie Safety zawsze wymagają akceptacji F-signature przez uprawnionego użytkownika. Safety runtime przechodzi przez `LOCK → RUN` (~1s). Standard może działać, ale napędy Safety (STO) chwilowo nieaktywne.

> 💡 **Sprawdź przed:** `Online & Diagnostics → Compare` — zidentyfikuj różnice. Nieoczekiwane zmiany (np. ktoś edytował online) staną się widoczne zanim je nadpiszesz.

### 18.3. Do czego służy OPC UA w TIA Portal i jak go aktywujesz?

**OPC UA** (Open Platform Communications Unified Architecture) to otwarte, bezpieczne API do integracji PLC z systemami SCADA, MES, ERP, chmurą i IT (Python, C#, Java). Kluczowe zalety nad S7-Protocol/Modbus: standaryzacja, szyfrowanie TLS 1.2, certyfikaty X.509, model obiektowy (nodes, methods, events).

**Aktywacja w TIA Portal:**
1. CPU properties → `OPC UA` → `Server` → `Enable OPC UA server`
2. Ustaw port (domyślny: `4840`) i certyfikat bezpieczeństwa
3. Wybierz węzły: `All tags` (wszystkie tagi PLC) lub `Selected DBs` (wybrane bloki danych)
4. Skonfiguruj `Security Policy`: `None` (dev), `Basic256Sha256` (produkcja)
5. Pobierz certyfikat serwera dla klienta — potrzebny do połączenia

**Typowe zastosowania:**
- WinCC Advanced/Unified → monitoring i SCADA
- Node-RED → dashboard prototypowy, IoT gateway
- Python `asyncua` library → analityka danych, integracja z chmurą
- Kepware / Ignition → integracja MES/ERP

> ⚠️ **Ograniczenia OPC UA:** opóźnienie ~10–50ms vs PROFINET RT <1ms. Nie używaj OPC UA do sterowania real-time — wyłącznie do monitoringu, parametryzacji, zbierania danych.

> 💡 **Security w produkcji:** zawsze włącz `Basic256Sha256` + certyfikaty. OPC UA bez szyfrowania to otwarta furtka do odczytu (i zapisu!) wszystkich tagów PLC.

### 18.4. Czym jest SIMATIC ProDiag i jak konfigurujesz pierwsze monitory diagnostyczne? 🟡
ProDiag (Process Diagnostics) to narzędzie TIA Portal do tworzenia automatycznej diagnostyki maszynowej generując alarmy HMI wprost z warunków logicznych PLC bez programowania w blokach.
- Dostępny od: TIA Portal V14 SP1, dla S7-1500 i ET200SP z CPU
- Konfiguracja: Devices & Networks → CPU → ProDiag → Add monitor
- Monitor = warunek logiczny (np. „siłownik nie dosunął się w 5s") → automatyczny alarm HMI + log
- Typy monitorów: Supervision (stan), Process Monitor (czas reakcji), Travel movement (pozycja)
- Krok 1: Zdefiniuj warunek triggering (bool z programu PLC)
- Krok 2: Przypisz tekst alarmu (wielojęzyczny) i kategorie (Error, Warning, Info)
- Krok 3: Skompiluj → alarmy automatycznie pojawiają się w HMI bez dodatkowej konfiguracji WinCC
- Korzyść: czas od awarii do diagnozy przyczyny bez przeglądania kodu — operator widzi kontekst

### 18.5. Jak używasz funkcji Compare (porównywanie) w TIA Portal i co konkretnie porównujesz? 🟢
Compare to narzędzie TIA Portal umożliwiające porównanie projektu online (CPU) z projektem offline (plik), wykrywające różnice w logice, konfiguracji sprzętu i danych — kluczowe przy commissioning i utrzymaniu.
- Dostęp: Menu Project → Compare → Online/Offline
- Kolory wyników: identyczne (biały), zmienione (żółty), tylko offline (niebieski), tylko online (czerwony)
- Co porównujesz: bloki programu, konfigurację HW, DB — osobno lub wszystko naraz
- Przy SAT: porównaj CPU (online) vs referencja FAT (offline) → sprawdź zero czerwonych/żółtych różnic
- Przy serwisie: sprawdź czy serwisant nie zmienił czegoś bez dokumentacji
- F-Program: po porównaniu sprawdź F-Signature — zmiana dowolnego F-bloku zmienia signature
- Export: wynik porównania możesz drukować do PDF jako dowód zgodności

## 19. COMMISSIONING — DODAWANIE STACJI I URZĄDZEŃ DO PROJEKTU


### 19.1. Jak krok po kroku dodajesz nową wyspę sygnałową ET200SP Safety (F-peripheral) do istniejącego projektu?  🟡

Procedura commissioning nowej stacji ET200SP z modułami F-DI/F-DQ:

**Faza 1 — Projekt TIA Portal (offline):**
1. `Devices & Networks` → `Add new device` → wybierz `ET 200SP` → wskaż konkretny numer katalogowy modułu interfejsowego (IM) np. `6ES7155-6AU01-0BN0` (IM155-6 PN HF). Jeśli nie znasz numeru: `Not specified` → po wykryciu online TIA Portal zaproponuje podmianę.
2. Skonfiguruj **IP address** i **PROFINET device name** — muszą być unikalne w sieci.
3. Dodaj moduły w slotach: przeciągnij z hardware catalog → BaseUnit (BU20-P16+A10+2B) + moduły F-DI i F-DQ. Kolejność slotów MUSI odpowiadać fizycznej kolejności montażu na szynie.
4. Dla każdego modułu F: zakładka `Properties → Safety` → ustaw **F-Address** (PROFIsafe Address) — każda wartość unikalna w ramach F-CPU, zakres typowo 1–65534.
5. Skonfiguruj parametry F:
   - F-DI: `Discrepancy time` (10–200ms), `Sensor supply` (VS*/external)
   - F-DQ: `Substitute value` (0 lub 1 per kanał), `F-monitoring time`
6. Podłącz moduły do programu Safety: zmienne F-DI i F-DQ pojawiają się automatycznie w obszarze danych Safety po kompilacji.
7. `Compile → Hardware (rebuild all)` → `Compile → Software (rebuild all)`.

**Faza 2 — Przypisanie adresu PROFINET (online, przez sieć):**
1. Podłącz się do CPU: `Go online`.
2. `Online & diagnostics` → `Functions → Assign PROFINET device name` → wyszukaj nowe urządzenie po adresie MAC → wpisz nazwę zgodną z projektem → `Assign name`.
3. Alternatywnie przez `Accessible devices`: TIA Portal wykryje urządzenia bez nazwy i pozwoli przypisać.

**Faza 3 — Przypisanie PROFIsafe address na modułach F:**
1. `Devices & Networks` → prawym na moduł F → `Assign PROFIsafe address`.
2. Diody LED modułu F migają → potwierdź w TIA Portal → `Assign`. Adres zapisywany w elektronicznym elemencie kodującym (EK) modułu — nie przepada przy wymianie CPU.
3. Po przypisaniu wszystkich F-Address: czerwone LED modułów F powinny zgasnąć.

**Faza 4 — Download i weryfikacja:**
1. `Download to device → Hardware and software (only changes)` → CPU przejdzie przez krótki STOP.
2. Po uruchomieniu: sprawdź `Diagnostics buffer` — brak nowych błędów.
3. Sprawdź online pasek stanu modułów: wszystkie zielone = OK. Pomarańczowy/czerwony = błąd (kliknij → Device diagnostics).
4. Monitoruj F-DB modułu: zmienna `PASS_OUT = FALSE` oznacza brak passivation = prawidłowa praca.
5. Test funkcji Safety: zasymuluj zadziałanie czujnika NC → sprawdź czy F-DI passivuje się i czy logika Safety reaguje.

**Typowe pułapki:**
- Moduł IM nie reaguje na ping → sprawdź IP kolizję (dwa urządzenia ten sam adres), brak zasilania 24V BusAdapter, zerwany kabel.
- Czerwony LED F-DI po przypisaniu F-Address → sprawdź okablowanie czujnika lub parametr Sensor supply (brak zasilania VS*).
- Compilation error po dodaniu modułu → sprawdź czy typ BaseUnit (P/A-type) pasuje do modułu I/O.

> ⚠️ **F-Address = unikalny w całym F-CPU:** dwa moduły z tym samym F-Address → PROFIsafe nie wykryje który jest który → błąd komisjonowania Safety. Sprawdź `Safety addresses` w konfiguracji CPU.

> 💡 **EK (element kodujący):** F-Address zapisuje się w elektronicznym elemencie kodującym na szynie BaseUnit — nie w module! Wymiana modułu F (uszkodzony) nie wymaga ponownego przypisania adresu PROFIsafe.

---

### 19.2. Jak dodajesz wyspę pneumatyczną SMC (seria EX600) do projektu TIA Portal przez PROFINET?

Wyspa zawór pneumatycznych SMC EX600 komunikuje się przez PROFINET jako standardowe urządzenie I/O (nie Safety).

**Krok 1 — Instalacja GSDML:**
- Pobierz GSDML dla SMC EX600 ze strony SMC (`smcworld.com` → Support → GSDML) lub z płyty CD dołączonej do urządzenia.
- TIA Portal → `Options → Manage general station description files (GSD) → Install` → wskaż plik `.xml` (GSDML).
- Po instalacji w Hardware Catalog pojawia się node: `Other field devices → Drives → SMC → EX600`.

**Krok 2 — Konfiguracja w TIA Portal:**
1. Przeciągnij `EX600-GEN1` (lub właściwy wariant) z Hardware Catalog do `Network view`.
2. Połącz z interfejsem PROFINET CPU (linia ethernet).
3. Ustaw IP Address i PROFINET device name (musi zgadzać się z fizycznym urządzeniem).
4. W `Device view` wyspy: skonfiguruj sloty modułów wyjść zaworów (`SY Output Module` 1×, 2× lub 4×) — liczba i typ musi odpowiadać fizycznej konfiguracji wyspy. Każdy moduł wyjść to 1 bajt (8 zaworów) lub 2 bajty (16 zaworów).
5. Skonfiguruj moduł diagnostyczny (jeśli obecny): zwraca status zaworów, ciśnienie, błędy.
6. Skonfiguruj moduł wejść (DI) jeśli wyspa ma też wejścia czujnikowe.
7. Zapisz adresy wejść/wyjść (I-Addresses, Q-Addresses) widoczne w konfiguracji slotów.

**Krok 3 — Przypisanie nazwy PROFINET na fizycznym urządzeniu:**
1. `Accessible devices` lub `Assign PROFINET device name` → wyszukaj MAC wyspy SMC.
2. Przypisz nazwę zgodną z projektem → `Assign`.
- Alternatywnie: na fizycznym urządzeniu EX600 można ustawić IP przez rotary switch lub wbudowany web server (domyślne IP: `192.168.0.1`, login: `admin/admin`).

**Krok 4 — Program i testowanie:**
1. W programie PLC adresy Q (wyjścia) bezpośrednio sterują elektrozaworami:
   - `Q0.0 = TRUE` → zawór 1 otwarty (lub przełączony w zależności od typu zaworu 5/2 lub 3/2).
2. Diagnoza online: moduł diagnostyczny wyspy wysyła status do PLC → sprawdź bit błędu w danych wejściowych.
3. Test: wymuś `Q0.0 = TRUE` przez TIA Portal `Force Values` → sprawdź fizycznie czy zawór zadziałał i czy siłownik się przesunął.
4. Sprawdź ciśnienie zasilania wyspy (typowo 4–7 bar) — brak ciśnienia = zawory aktywne ale siłownik nie rusza.

**Typowe pułapki:**
- GSDML wersja niezgodna z hardware revision wyspy → błąd `Invalid device configuration`. Zawsze sprawdź hardware revision na tabliczce wyspy i pobierz odpowiedni GSDML.
- Liczba skonfigurowanych slotów w TIA Portal ≠ fizyczna liczba modułów na wyspie → CPU zgłasza błąd `Configuration mismatch`.
- Nazwa PROFINET przypisana ale wyspa nie komunikuje się → sprawdź wersję PROFINET (EX600 może wymagać PROFINET V2.3+) i czy nie ma duplikatu nazwy w sieci.

> ⚠️ **GSDML ≠ sprzęt:** plik GSDML musi odpowiadać **dokładnie** hardware revision urządzenia (tabliczka znamionowa). Instalacja złego GSDML daje błąd konfiguracji niewidoczny do czasu połączenia online.

> 💡 **Web server wyspy:** większość urządzeń PROFINET (SMC EX600, WAGO, Festo) ma wbudowany web server (IP → przeglądarka). Szybki dostęp do diagnozy, ustawienia IP, statusu zaworów — bez TIA Portal.

---

### 19.3. Jak krok po kroku dodajesz napęd SINAMICS G120 przez PROFINET do projektu TIA Portal?

**Faza 1 — Sprzętowe przygotowanie napędu:**
1. Sprawdź kartę sterowniczą (CU) i Power Module (PM) — upewnij się że CU obsługuje PROFINET (CU240E-2 PN lub CU250S-2 PN).
2. Ustaw adres IP napędu — jeśli BOP2 zainstalowany: `MENU → Parameters → p0016` (PROFINET mode) = 1. IP można przypisać przez TIA Portal (auto-assign) lub ręcznie przez BOP2 (`p61001` = IP adres, `p61000` = tryb assigning).
3. Firmware napędu: sprawdź `r0018` na BOP2 — zapisz wersję. Przy starszym firmware może być konieczna aktualizacja dla pełnej kompatybilności z TIA Portal V17+.

**Faza 2 — Konfiguracja w TIA Portal (Startdrive):**
1. `Devices & Networks` → `Add new device` → `Drives → SINAMICS → G120 → CU240E-2 PN` (wybierz właściwy wariant).
   - Alternatywnie: bezpośrednio w `Accessible devices` → wykryj napęd online → `Take online device as preset` → TIA Portal automatycznie pobierze konfigurację z napędu.
2. Połącz ikoną PROFINET z CPU w `Network view`.
3. Ustaw IP Address i PROFINET device name — identyczne z tym co jest lub zostanie przypisane na fizycznym napędzie.
4. `Device view` napędu → zakładka `Drive parameters` (Startdrive):
   - `p0922` → wybierz telegram PROFIdrive: `1` = standardowy, `20` = rozszerzony (prędkość + prąd), `352` = Safety Integrated + prędkość. Musi pasować do mapowania DB w programie PLC.
   - Skonfiguruj `Drive unit` → `Motor data`: numer katalogowy silnika lub ręcznie moc/napięcie/prąd/prędkość (z tabliczki silnika).

**Faza 3 — Konfiguracja Safety (jeśli STO/SS1 przez PROFIsafe):**
1. W Startdrive → zakładka `Safety Integrated` → `Enable Safety Integrated`.
2. Wybierz źródło komend Safety: `Via PROFIsafe` lub `Via terminals` (zaciski STO1/STO2) lub oba.
3. Ustaw `F-Address` (PROFIsafe Address) — musi być identyczny w TIA Portal i zostanie zapisany do napędu.
4. Wybierz funkcje Safety: STO, SS1 (ustaw `p9560` = czas rampy SS1 w ms), SLS (ustaw `p9531` = max prędkość SLS).
5. Po zakończeniu konfiguracji Safety: Startdrive wymaga **Safety Commissioning password** (domyślnie bez hasła, ustaw własne w produkcji).

**Faza 4 — Motor identification (autotuning):**
1. Online → napęd musi być w stanie `Ready` (RDY LED zielony migający).
2. `Commissioning → Motor identification → Static identification` → `Start`.
   - Napęd wykonuje pomiary rezystancji i induktancji (~30s) przy stojącym silniku.
   - **Strefa musi być bezpieczna** — napęd aplikuje napięcie do silnika.
3. Po zakończeniu: `Speed controller optimization` → `Start` — silnik wykonuje serie ruchów testowych.
4. Sprawdź `r0047 = 0` po identyfikacji — brak błędów.

**Faza 5 — Download i weryfikacja:**
1. `Download to device → Hardware and software (only changes)`.
2. Przypisz PROFINET device name: `Accessible devices` → MAC napędu → przypisz nazwę.
3. Sprawdź komunikację: `Online → Drive → Diagnostics → Control/Status words` — word sterowania STW1 przychodzi z CPU, word statusu ZSW1 wraca do CPU.
4. Test uruchomienia: ustaw `STW1 bit 0 = 1` (ON), `bit 3 = 1` (Enable operation) + zadaj prędkość → napęd rusza.
5. Sprawdź `r0002 = 7` (Run), prąd `r0027`, prędkość rzeczywistą `r0021`.
6. Test STO: aktywuj STO → `r9722.0 = 1` (STO_Active) → napęd nie generuje momentu.

**Faza 6 — Safety komisjonowanie (obowiązkowe jeśli Safety):**
1. W Startdrive: `Safety Integrated → Safety commissioning → Start safety commissioning`.
2. Wykonaj test STO z podpisem: wpuść komendę STO, zmierz czas reakcji, zapisz wynik.
3. `Accept safety settings` → Startdrive generuje **Safety checksum (Safety ID)** — zanotuj lub drukuj raport.
4. Zmień hasło komisjonowania Safety po zakończeniu.

> ⚠️ **Telegram PROFIdrive p0922:** telegram musi być identyczny w napędzie i w DB PLC (`Drive_STW`/`Drive_ZSW`). Niezgodność = poprawna komunikacja PROFINET, ale bity sterowania/statusu na złych pozycjach → napęd nie rusza lub nie reaguje na komendy.

> ⚠️ **Safety komisjonowanie = wymagany test:** po każdej zmianie parametrów Safety (STO, SS1, SLS) obowiązuje **Safety Acceptance Test** z raportem i podpisem. Dotyczy każdego napędu z Safety Integrated.

> 💡 **`Take online device as preset`:** jeśli napęd był wcześniej skonfigurowany (legacy), użyj tej opcji — TIA Portal/Startdrive wczyta aktualną konfigurację z napędu jako punkt startowy, nie nadpisze parametrów.